#set profiler=1;

#set iteration_limit=50;

#set minimum_timestep=300;

#set relax_naming_rules=1;


clock {
	timezone PST+8PDT;
	starttime '2017-01-18 00:00:00';
	stoptime '2017-01-18 23:59:59';
}

module powerflow {
	solver_method NR;
	default_maximum_voltage_error 1e-6;
	NR_superLU_procs 1;
	line_capacitance true;
};

module residential;

module generators;

module tape;

module assert;

module connection;

object helics_msg {
  name WSU_Campus_helics;
  parent TUR111;
  configure WSU_Campus_feeders.json;
}

object meter {
	name swing_bus;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype SWING;
}

object switch {
	name Switch_TUR115_swing;
	phases ABCN;
	from swing_bus;
	to TUR115;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_SPU125_swing;
	phases ABCN;
	from swing_bus;
	to SPU125;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_SPU122_swing;
	phases ABCN;
	from swing_bus;
	to SPU122;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_SPU124_swing;
	phases ABCN;
	from swing_bus;
	to SPU124;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_TUR117_swing;
	phases ABCN;
	from swing_bus;
	to TUR117;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_TUR111_swing;
	phases ABCN;
	from swing_bus;
	to TUR111;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_TVW131_swing;
	phases ABCN;
	from swing_bus;
	to TVW131;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object recloser {
	name recloser_Breaker Recloser_TUR115_1;
	phases "ABCN";
	from 500-2822450;
	to Breaker_392-96374;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_Breaker Recloser_TUR115_2;
	phases "ABCN";
	from 500-2822436;
	to Breaker_392-96694;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_Breaker Recloser_TUR115_3;
	phases "ABC";
	from 406-1262796;
	to Breaker_392-106295;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_392-93179;
	phases "ABCN";
	from TUR115;
	to Breaker_416-74596;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_Breaker Recloser_SPU125_1;
	phases "ABCN";
	from 403-470566;
	to Breaker_392-89014;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_Breaker Recloser_SPU125_2;
	phases "ABCN";
	from 500-712882;
	to Breaker_392-89655;
	retry_time 1s;
	max_number_of_tries 3;
	status OPEN;
}

object recloser {
	name recloser_Breaker Recloser_SPU125_3;
	phases "ABC";
	from 406-905990;
	to Breaker_392-106294;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_Breaker Recloser_SPU125_4;
	phases "ABC";
	from 392-106294;
	to Breaker_392-106314;
	retry_time 1s;
	max_number_of_tries 3;
	status OPEN;
}

object recloser {
	name recloser_392-31703;
	phases "ABCN";
	from SPU125;
	to Breaker_416-32980;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_392-15406;
	phases "ABCN";
	from SPU122;
	to Breaker_416-14448;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_392-30742;
	phases "ABCN";
	from SPU124;
	to Breaker_416-32020;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_Breaker Recloser_TUR117_1;
	phases "ABCN";
	from 393-70114;
	to Breaker_392-82614;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_Breaker Recloser_TUR117_2;
	phases "ABCN";
	from 500-2843159;
	to Breaker_392-88054;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_392-93181;
	phases "ABCN";
	from TUR117;
	to Breaker_416-69801;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_Breaker Recloser_TUR117_3;
	phases "ABCN";
	from 500-72681;
	to Breaker_392-93494;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_Breaker Recloser;
	phases "ABCN";
	from 403-474406;
	to Breaker_392-91895;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_392-93176;
	phases "ABCN";
	from TUR111;
	to Breaker_416-69802;
	retry_time 1s;
	max_number_of_tries 3;
}

object recloser {
	name recloser_392-58264;
	phases "ABCN";
	from TVW131;
	to Breaker_416-52180;
	retry_time 1s;
	max_number_of_tries 3;
}

object fuse {
	name FUSEs_402-1375944;
	phases "ABN";
	from 403-181883;
	to Fuse_402-1375944;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-1375942;
	phases "ABCN";
	from 500-2822450;
	to Fuse_402-1375942;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-1375943;
	phases "ABCN";
	from 500-2822436;
	to Fuse_402-1375943;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-619382;
	phases "BN";
	from 500-933240;
	to Fuse_402-619382;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-458138;
	phases "ABCN";
	from 393-72996;
	to Fuse_402-458138;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-1056198;
	phases "ABCN";
	from 500-1889727;
	to Fuse_402-1056198;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-1492513;
	phases "BN";
	from 395-2147934;
	to Fuse_402-1492513;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-1397702;
	phases "AN";
	from 403-480159;
	to Fuse_402-1397702;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-1262950;
	phases "AN";
	from 500-643291;
	to Fuse_402-1262950;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-1390342;
	phases "ABCN";
	from 392-88054;
	to Fuse_402-1390342;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-158826;
	phases "AN";
	from 500-72683;
	to Fuse_402-158826;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-158825;
	phases "ABCN";
	from 500-72677;
	to Fuse_402-158825;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-1397704;
	phases "ABCN";
	from 402-158825;
	to Fuse_402-1397704;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-158808;
	phases "ABCN";
	from 500-83225;
	to Fuse_402-158808;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-158806;
	phases "BN";
	from 500-72676;
	to Fuse_402-158806;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-700342;
	phases "ABCN";
	from 500-1300669;
	to Fuse_402-700342;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-1339159;
	phases "ABCN";
	from 500-43521;
	to Fuse_402-1339159;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-1397705;
	phases "ABCN";
	from 500-72681;
	to Fuse_402-1397705;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-1397706;
	phases "ABCN";
	from 500-2854641;
	to Fuse_402-1397706;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-158821;
	phases "BN";
	from 500-43338;
	to Fuse_402-158821;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-158810;
	phases "ABCN";
	from 500-43341;
	to Fuse_402-158810;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-158814;
	phases "ABCN";
	from 500-43340;
	to Fuse_402-158814;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-167773;
	phases "ABCN";
	from 500-64034;
	to Fuse_402-167773;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-462222;
	phases "ABCN";
	from 500-642905;
	to Fuse_402-462222;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-463500;
	phases "ABCN";
	from 500-643290;
	to Fuse_402-463500;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name FUSEs_402-1369238;
	phases "ABCN";
	from 416-52180;
	to Fuse_402-1369238;
	current_limit 1000 A;
	mean_replacement_time 360 ;
	phase_A_status GOOD;
	phase_B_status GOOD;
	phase_C_status GOOD;
	repair_dist_type NONE;
}

object fuse {
	name Breaker_CASP13;
	phases "ABCN";
	from SW_CASP13;
	to CB_CASP13;
	current_limit 480 A;
	mean_replacement_time 3600;
}

object fuse {
	name Breaker_EB13;
	phases "ABCN";
	from ECSSB;
	to CB_EB13;
	current_limit 480 A;
	mean_replacement_time 3600;
}

object fuse {
	name Breaker_EB11;
	phases "ABCN";
	from ECSSB;
	to CB_EB11;
	current_limit 480 A;
	mean_replacement_time 3600;
}

object fuse {
	name Breaker_EA1;
	phases "ABCN";
	from ECSSA;
	to CB_EA1;
	current_limit 480 A;
	mean_replacement_time 3600;
}

object fuse {
	name Breaker_EA7;
	phases "ABCN";
	from ECSSA;
	to CB_EA7;
	current_limit 600 A;
	mean_replacement_time 3600;
}

object fuse {
	name Breaker_CASP24;
	phases "ABCN";
	from CASPB;
	to CB_CASP24;
	current_limit 1200 A;
	mean_replacement_time 3600;
}

object node {
	name 390-174458;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 390-59548;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 390-66586;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 392-106295;
	phases ABC;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 392-106314;
	phases ABC;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 392-89656;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 392-96374;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 392-96694;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 396-153620;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 396-67859;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 396-83540;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 402-1375942;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-1375943;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-1375944;
	phases ABN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 403-1231577;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-180601;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-180602;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-181882;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-181883;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-247482;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-469922;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-469925;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-470568;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-474441;
	phases ABN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 403-478233;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-478234;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-522083;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-618763;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-619051;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-652330;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 406-1262796;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 409-401940;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 416-74596;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-1169093;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-230271;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-230308;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-230397;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-230426;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-2822436;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2822450;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2963174;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2963177;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-626092;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-933235;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Breaker_392-106295;
	phases ABC;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name Breaker_392-96374;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Breaker_392-96694;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Breaker_416-74596;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-1375942;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-1375943;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-1375944;
	phases ABN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Reg_TUR115;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SW_396-67859;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name SW_403-618763;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SW_409-401940;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name SW_500-2963177;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SW_500-626092;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Xfmr_409-401940;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	bustype PQ;
}

object node {
	name 390-59546;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 392-106294;
	phases ABC;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 392-89014;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 392-89655;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 396-67860;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 402-619382;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 403-1203449;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-470566;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-470567;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-520825;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-520826;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-520827;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-520828;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-520830;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-520831;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-520833;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-520834;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-520836;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-520837;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-520838;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-520839;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-521113;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-521114;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-521116;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-618762;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-695209;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 406-905990;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 409-401941;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 416-32980;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-230227;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-625939;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-709718;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-709719;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-712882;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-933236;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-933238;
	phases AN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	bustype PQ;
}

object node {
	name 500-933240;
	phases BN;
	nominal_voltage 2401.78;
	voltage_B 2401.78-120.0d;
	bustype PQ;
}

object node {
	name 500-933242;
	phases CN;
	nominal_voltage 2401.78;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name Breaker_392-106294;
	phases ABC;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name Breaker_392-106314;
	phases ABC;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name Breaker_392-89014;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Breaker_392-89655;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Breaker_416-32980;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-619382;
	phases BN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name Reg_SPU125;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SW_403-618762;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SW_409-401941;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name SW_500-933236;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Xfmr_409-401941;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 391-1731909;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-559604;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-758992;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 393-72996;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1373643;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1373661;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1373663;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-2135221;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-2135223;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-2135225;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-2135232;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-2135234;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-2135235;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-2135236;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-2147887;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-2147889;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-2147891;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-2147902;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-756992;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-458138;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-288844;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 403-474442;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-474444;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 406-1064707;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 416-14448;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-230142;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-635149;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-635151;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-635153;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1373661;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-2135223;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-2135234;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-2147889;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Breaker_416-14448;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-458138;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Reg_SPU122;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 390-49306;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1749449;
	phases ABCN;
	nominal_voltage 1385.64;
	voltage_A 1385.64+0d;
	voltage_B 1385.64-120.0d;
	voltage_C 1385.64+120.0d;
	bustype PQ;
}

object node {
	name 391-758994;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-758995;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-759604;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1373628;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1373630;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1373632;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-2147912;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-2147933;
	phases AN;
	nominal_voltage 1385.64;
	voltage_A 1385.64+0d;
	bustype PQ;
}

object node {
	name 395-2147934;
	phases BN;
	nominal_voltage 1385.64;
	voltage_B 1385.64-120.0d;
	bustype PQ;
}

object node {
	name 395-2147935;
	phases CN;
	nominal_voltage 1385.64;
	voltage_C 1385.64+120.0d;
	bustype PQ;
}

object node {
	name 402-1056198;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-1492513;
	phases ABCN;
	nominal_voltage 1385.64;
	voltage_A 1385.64+0d;
	voltage_B 1385.64-120.0d;
	voltage_C 1385.64+120.0d;
	bustype PQ;
}

object node {
	name 403-474445;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-841449;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 406-904708;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 416-32020;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-1889727;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2338883;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-2338885;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-2338887;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2974791;
	phases ABC;
	nominal_voltage 1385.64;
	voltage_A 1385.64+0d;
	voltage_B 1385.64-120.0d;
	voltage_C 1385.64+120.0d;
	bustype PQ;
}

object node {
	name 500-634865;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-634866;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Breaker_416-32020;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-1056198;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-1492513;
	phases BN;
	nominal_voltage 1385.64;
	voltage_C 1385.64+120.0d;
	bustype PQ;
}

object node {
	name Reg_SPU124;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-1373628;
	phases AN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-1373630;
	phases BN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-1373632;
	phases CN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-2147887;
	phases AN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-2147889;
	phases BN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-2147891;
	phases CN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name Xfmr_391-1749449;
	phases ABCN;
	nominal_voltage 1385.64;
	voltage_C 1385.64+120.0d;
	bustype PQ;
}

object node {
	name 390-71389;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1025850;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1025851;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1025852;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1025853;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1025854;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1025856;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1025857;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1025858;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1025859;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1053689;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1053693;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1053695;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1110671;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1177556;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1177557;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1602920;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1602921;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1602922;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1602924;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1602925;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1602926;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1602927;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1602928;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1602929;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1693204;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1693205;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1693206;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1696036;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1710084;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1710085;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1710086;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1718725;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1718726;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1718727;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-190928;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-190931;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191220;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191221;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191234;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191235;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191236;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191240;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191241;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191242;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191255;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191256;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191257;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191258;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191259;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191260;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191264;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191265;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191266;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191267;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191268;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191269;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191277;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191309;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191310;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191311;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191318;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191319;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191320;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191327;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191328;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191329;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191333;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191344;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191354;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191355;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191356;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191357;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191358;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191359;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191382;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191383;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191384;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191391;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191392;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191393;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191396;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191399;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191419;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191434;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191438;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191458;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191465;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191469;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191470;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191471;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191487;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191490;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191502;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191503;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191504;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191511;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191543;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191549;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191551;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191553;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191576;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191578;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191580;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191581;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191582;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191605;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191639;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191676;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191677;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191678;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191713;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191718;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191736;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191743;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191753;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-191754;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-191755;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-191764;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-196024;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280180;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280181;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280182;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280186;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280187;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280188;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280192;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280193;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280194;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280195;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280196;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280197;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280201;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280202;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280203;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280204;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280205;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280206;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280207;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280208;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280209;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280222;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280223;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280224;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280228;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280229;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280230;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280234;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280235;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280236;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280246;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280247;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280248;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280255;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280256;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280257;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280267;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280268;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280269;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280270;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280271;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280272;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280273;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280274;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280275;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280285;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280286;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280287;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280291;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280292;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280293;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280294;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280295;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280296;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280306;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280307;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280308;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280312;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280313;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280314;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280315;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280316;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280317;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280327;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280328;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280329;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280330;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280331;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280332;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280333;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280334;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280335;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280336;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280337;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280338;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280351;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280352;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280353;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280363;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280364;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280365;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280366;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280367;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280368;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280375;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280376;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280377;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280378;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280379;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280380;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280381;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280399;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280400;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280401;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280411;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280412;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280413;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280435;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280436;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280437;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280450;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280451;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280452;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280530;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280537;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280588;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280589;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280590;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280591;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280592;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280593;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280624;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280636;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280637;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280638;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280642;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280643;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280644;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280654;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280681;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280682;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280683;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280695;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280718;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280721;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280725;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280726;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280727;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280728;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280750;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280751;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280752;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280759;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280760;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280761;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280778;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280788;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280822;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-280828;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-280829;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-280830;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-314420;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-314421;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-314422;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-651427;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-651444;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-651445;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-651446;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-651447;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-651449;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-651456;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-651457;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-651458;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-651459;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-651460;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-651462;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-686330;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-686331;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-686332;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-686333;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-686334;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-686335;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-686338;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-686339;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-686370;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-686387;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-686397;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-686398;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-686399;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-686400;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-686401;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-686652;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-686655;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-686656;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-686657;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-686658;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-686659;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-692161;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-692162;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-692163;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-692450;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-692451;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-692724;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-692725;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-692726;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-692727;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-692728;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-692729;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-692730;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-692731;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-692732;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-692733;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-692734;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-692735;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-692736;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-692737;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-692738;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-692739;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-722512;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-722513;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-722514;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-722515;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-722565;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-722566;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-755777;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-783614;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-789055;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-789056;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-789057;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-789059;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-817524;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-817525;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-817526;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-817527;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-817528;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-817529;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-817531;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-859767;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-889858;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-889859;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-890164;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-919947;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-919948;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-919950;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-939124;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-939126;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-939127;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-977210;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-977211;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-977212;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-977535;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-977536;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-977537;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-977538;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-977539;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-977844;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-977846;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-990650;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-990653;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 392-82614;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 392-88054;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 392-93494;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 392-94775;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 393-70114;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 393-73970;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1298762;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1298763;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1299708;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1309629;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1325949;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1356045;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1456560;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1456561;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1456562;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1456879;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1456881;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1456883;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1525090;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1525092;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1525094;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1525096;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1525098;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1525100;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1525110;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1529841;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1800908;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1800910;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-2039117;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-277251;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-277258;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-277262;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-277266;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-277272;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-277275;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-277276;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-277278;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-277281;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-277286;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-281100;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-281102;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-281104;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-369378;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-369379;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-369380;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-716649;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-717247;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-919894;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-919895;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-919896;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-926291;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-926293;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-926295;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-926297;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 396-151076;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 396-85779;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-1262950;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 402-1339159;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-1390342;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-1397702;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 402-1397704;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-1397705;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-1397706;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-158806;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 402-158808;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-158810;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-158814;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-158821;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 402-158825;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-158826;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 402-167773;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-462222;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-463500;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 402-700342;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-197258;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-247501;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 403-249770;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 403-480155;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-480156;
	phases ACN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-480157;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-480158;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-480159;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 403-480160;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 403-480161;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-480162;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-480163;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-480164;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-480165;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 403-762729;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-762730;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 406-325817;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 416-69801;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-1300669;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-162436;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-1824583;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-1824585;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-1824587;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-1846036;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2771568;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-2771746;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-2771748;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2843159;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2843162;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-2843164;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-2843166;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2854467;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-2854500;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-2854502;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-2854504;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2854508;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2854641;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2854643;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-42626;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-42638;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-42639;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-42640;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-42641;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-42650;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-42667;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-42671;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-42678;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-42681;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-42682;
	phases ACN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-42684;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-42685;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-42686;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-42687;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-42692;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-42693;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-43272;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-43277;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-43309;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-43314;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-43316;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-43324;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-43330;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-43338;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-43340;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-43341;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-43521;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-64034;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-64036;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-64038;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-64040;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-642905;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-642907;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-643290;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-643291;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-72674;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-72676;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-72677;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-72681;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-72682;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-72683;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-83225;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1456561;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1456881;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1525092;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1525098;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1800910;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-277251;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-277275;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-277286;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-926293;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Breaker_392-82614;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Breaker_392-88054;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name Breaker_392-93494;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Breaker_416-69801;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-1262950;
	phases AN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-1339159;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-1390342;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name Fuse_402-1397702;
	phases AN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-1397704;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-1397705;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name Fuse_402-1397706;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-158806;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-158808;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-158810;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-158814;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name Fuse_402-158821;
	phases BN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-158825;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name Fuse_402-158826;
	phases AN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-167773;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-462222;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name Fuse_402-463500;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name Fuse_402-700342;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Reg_TUR117;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-1298762;
	phases AN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-1298763;
	phases BN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-1299708;
	phases CN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-1309629;
	phases AN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-1325949;
	phases BN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-1356045;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-1529841;
	phases BN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-281100;
	phases AN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-281102;
	phases BN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-281104;
	phases CN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-369378;
	phases AN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-369379;
	phases BN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-369380;
	phases CN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-716649;
	phases BN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-717247;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-919894;
	phases AN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-919895;
	phases BN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-919896;
	phases CN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SW_416-69801;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1224580;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1224582;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1224583;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1224584;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1224586;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1224587;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1265844;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1265845;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1265846;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1314804;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1314805;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1314806;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1314807;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1314809;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1314810;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1314812;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1314813;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1314814;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1635536;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1635537;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1635538;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1635556;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1635557;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1635558;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1636166;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1731911;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1731912;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1731913;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1731914;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1731915;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1731916;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-559608;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-559612;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-559613;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-559617;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-559619;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-559908;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-559909;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560545;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560546;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560547;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560852;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560853;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560854;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560855;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560856;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560857;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560858;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560859;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560860;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560861;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560862;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560863;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560864;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560865;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560866;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560867;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560868;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560869;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560870;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560871;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560872;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560873;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560874;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560875;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560876;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560877;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560878;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560880;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560882;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560883;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560884;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560885;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560886;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560887;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560888;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560889;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560890;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560893;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560896;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560897;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560898;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560899;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560900;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560901;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560902;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560903;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560904;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560906;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560907;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560909;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560910;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560939;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560941;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560942;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-560944;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-560945;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-560946;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-561172;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 391-561179;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 391-561181;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-561182;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-561183;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-561185;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-561186;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-561187;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-561189;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-561190;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-561191;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-561192;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-561193;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-561194;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-561196;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-561197;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-561199;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-561201;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-561202;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-561203;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-561221;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-561222;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-561223;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-561225;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 391-561228;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-561230;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-561231;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-670932;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-670933;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-670934;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-675096;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-675097;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-675098;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-675100;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-675102;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-675103;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 392-91895;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 393-26254;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-2135214;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-2135216;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-2135218;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-2135220;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-2135222;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-2135224;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-757001;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-757002;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-757003;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-757245;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-757247;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-757248;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-757249;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-757251;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-757253;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-757254;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-757255;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-757257;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-757258;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-757260;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-757262;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-758542;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-758543;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-758544;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-758546;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-758929;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-758931;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-758933;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-758966;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-758968;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-758970;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-758971;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-758973;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-758975;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-758983;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-758985;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-758987;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-758995;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-758997;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-758999;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-759007;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-759009;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-759010;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-759011;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-759013;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-759014;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-759015;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-759016;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-759017;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-759018;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-759020;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-759032;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-759034;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-759036;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-759507;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-759513;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-759529;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-759530;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-759531;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-759558;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-759559;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-759560;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-759820;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-759821;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-759822;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-759830;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-900932;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 396-150741;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 396-66899;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-1231579;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-258740;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-259006;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-474406;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-608793;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-665137;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-665140;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 403-815209;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 406-1032405;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 416-69802;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2019979;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-2878316;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-712881;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-908389;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-908391;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-908393;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-913632;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-913681;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-2135216;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-2135222;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-757003;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-757249;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-757255;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-757260;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-758544;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-758968;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-758973;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-758997;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-759009;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-759015;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-759016;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-759034;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-759530;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-759559;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-759821;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Breaker_392-91895;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name Breaker_416-69802;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Reg_TUR111;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-2135221;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-2135223;
	phases BN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-2135225;
	phases CN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-758929;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-758931;
	phases BN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-758933;
	phases CN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-758983;
	phases AN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-758985;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-758987;
	phases CN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-759014;
	phases AN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-759016;
	phases BN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-759018;
	phases CN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_403-665137;
	phases CN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SW_406-1032405;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SW_416-69802;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Xfmr_391-561172;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	bustype PQ;
}

object node {
	name Xfmr_391-561179;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_B 2401.78-120.0d;
	bustype PQ;
}

object node {
	name Xfmr_391-561225;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name 391-1079290;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1095639;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1095640;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1095641;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1100740;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1100741;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1100742;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1102353;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1102355;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1102644;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1173780;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1173781;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1173782;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1173783;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1173784;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1173785;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1179828;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1179829;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1179831;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1182200;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1182202;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1182203;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323796;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323797;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323798;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323799;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323800;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323801;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323802;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323803;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323804;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323805;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323806;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323807;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323808;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323809;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323810;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323811;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323812;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323813;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323814;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323815;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323816;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323820;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323821;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323822;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323823;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323826;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323827;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323828;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323829;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323830;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323831;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323832;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323833;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323836;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323837;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323838;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323839;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323840;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323841;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323842;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323843;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323844;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323876;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323877;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323879;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323881;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323882;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1323884;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1323885;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1323886;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1324404;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1324405;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1324406;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1324412;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1326356;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1326357;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1326358;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1326359;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1326360;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1326361;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1326362;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1326363;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1326364;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1326368;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1326369;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1326370;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1332457;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1366997;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1367005;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1367006;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1367007;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1367009;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1367010;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1367011;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1384582;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1384583;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1384584;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1434872;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1434873;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1434874;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1600651;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1600652;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1600654;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1643876;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-1643877;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-1643878;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-1708485;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-261629;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-261630;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-261631;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-261635;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-261636;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-261637;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-261646;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-261650;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-261651;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-261652;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-264884;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-264885;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-264886;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-525373;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-525374;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-525375;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-525376;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-525377;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-525378;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-525379;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-526292;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-526293;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-526294;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-526295;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-526296;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-526297;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-526298;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-526299;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-526300;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-526301;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-526302;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-544228;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-544230;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-544231;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-562804;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-562805;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-562806;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-562808;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-562809;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-562810;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-562812;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-562813;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-562814;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-670943;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-676695;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-676696;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-676697;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-676740;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-676741;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-676742;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-676744;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-676745;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-676746;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-676747;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-676750;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-677661;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-677662;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-677663;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-952892;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-952893;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-952894;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-952895;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-952896;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 391-952897;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-952898;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 391-952899;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 391-953204;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1011425;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1011427;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1011429;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1266119;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1266121;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1266123;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1677163;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1677165;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1677167;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1677169;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1677170;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1677172;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1677174;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1677182;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1677184;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1677186;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1677188;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1677189;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1677190;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1677261;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1677262;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1677263;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1677743;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1677753;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1677754;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1677755;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1677756;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1679745;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1686124;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1715900;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1715902;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1715904;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1715906;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1715908;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1715910;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1715912;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1715914;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1715916;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1724476;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1724477;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1724478;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1724480;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1724494;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1724495;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1724496;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-1823676;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-1823678;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-1823680;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-2103740;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-2103742;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-2103743;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-2103745;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-2103746;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-2103748;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-2103750;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-901257;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-901259;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-901261;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-907964;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-907966;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-907968;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-911516;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 395-911517;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-911518;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-975870;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 395-975873;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 395-975875;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 402-1369238;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 416-52180;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name 500-2813320;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name 500-2813322;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name 500-2813324;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1011427;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1677167;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1677172;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1677184;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1677189;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1677755;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1715902;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1715908;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1715914;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1724477;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1724495;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-1823678;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-2103742;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-2103748;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-901259;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name MID-395-907966;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Breaker_416-52180;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name Fuse_402-1369238;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name Reg_TVW131;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-1266119;
	phases AN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-1266121;
	phases BN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-1266123;
	phases CN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-1677261;
	phases AN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-1677262;
	phases BN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-1677263;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-911516;
	phases AN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-911517;
	phases BN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-911518;
	phases CN;
	nominal_voltage 7970.00;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-975870;
	phases CN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SCZ_395-975873;
	phases BN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	bustype PQ;
}

object node {
	name SCZ_395-975875;
	phases AN;
	nominal_voltage 7970.00;
	voltage_B 7970.00-120.0d;
	bustype PQ;
}

object node {
	name SW_CASP13;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name CB_CASP13;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name CB_CASP24;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name WChillers;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name CB_EA1;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name CB_EA7;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name EA7_JB-A;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name EA7_SP-A;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name JohnsonHall;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name CB_EB11;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name CB_EB13;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name EB13_Vault5;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name EB13_Vault3;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name EB13_JB-B;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name EB13_JB-A;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object node {
	name Node_Trafo_SPU124_link;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name Node_Trafo_SPU122_link;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object node {
	name ResearchPark;
	phases ABCN;
	nominal_voltage 7970.0;
	voltage_A 7970.0+0d;
	voltage_B 7970.0-120.0d;
	voltage_C 7970.0+120.0d;
	bustype PQ;
}

object node {
	name TV131_EChillers;
	phases ABCN;
	nominal_voltage 7970.0;
	voltage_A 7970.0+0d;
	voltage_B 7970.0-120.0d;
	voltage_C 7970.0+120.0d;
	bustype PQ;
}

object node {
	name TV131_ColdStorage;
	phases ABCN;
	nominal_voltage 7970.0;
	voltage_A 7970.0+0d;
	voltage_B 7970.0-120.0d;
	voltage_C 7970.0+120.0d;
	bustype PQ;
}

object node {
	name ClarkHallChillers;
	phases ABCN;
	nominal_voltage 7970.0;
	voltage_A 7970.0+0d;
	voltage_B 7970.0-120.0d;
	voltage_C 7970.0+120.0d;
	bustype PQ;
}

object meter {
	name TUR115;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object meter {
	name SPU125;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object meter {
	name SPU122;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object meter {
	name SPU124;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object meter {
	name TUR117;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object meter {
	name TUR111;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object meter {
	name TVW131;
	phases ABCN;
	nominal_voltage 7970.00;
	voltage_A 7970.00+0d;
	voltage_B 7970.00-120.0d;
	voltage_C 7970.00+120.0d;
	bustype PQ;
}

object meter {
	name CASPA;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object meter {
	name CASPB;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object meter {
	name ECSSA;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object meter {
	name GWSP-A;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object meter {
	name ECSSB;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object meter {
	name GWSP-B;
	phases ABCN;
	nominal_voltage 2401.78;
	voltage_A 2401.78+0d;
	voltage_B 2401.78-120.0d;
	voltage_C 2401.78+120.0d;
	bustype PQ;
}

object line_configuration {
	name overhead_line_config_ABCN_106_106_TUR115;
	z11 0.086333+0.085300j;
	z12 0.034833-0.001000j;
	z13 0.034833-0.001000j;
	z21 0.034833-0.001000j;
	z22 0.086333+0.085300j;
	z23 0.034833-0.001000j;
	z31 0.034833-0.001000j;
	z32 0.034833-0.001000j;
	z33 0.086333+0.085300j;
}

object line_configuration {
	name overhead_line_config_ABCN_128_112_TUR115;
	z11 0.298667+1.120667j;
	z12 0.167667+0.494667j;
	z13 0.167667+0.494667j;
	z21 0.167667+0.494667j;
	z22 0.298667+1.120667j;
	z23 0.167667+0.494667j;
	z31 0.167667+0.494667j;
	z32 0.167667+0.494667j;
	z33 0.298667+1.120667j;
}

object line_configuration {
	name overhead_line_config_ABCN_128_90_TUR115;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_39_90_TUR115;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_73_90_TUR115;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_82_97_TUR115;
	z11 2.618000+1.481733j;
	z12 0.201000+0.637633j;
	z13 0.201000+0.637633j;
	z21 0.201000+0.637633j;
	z22 2.618000+1.481733j;
	z23 0.201000+0.637633j;
	z31 0.201000+0.637633j;
	z32 0.201000+0.637633j;
	z33 2.618000+1.481733j;
}

object line_configuration {
	name overhead_line_config_ABCN_90_90_TUR115;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_97_97_TUR115;
	z11 2.618000+1.481733j;
	z12 0.201000+0.637633j;
	z13 0.201000+0.637633j;
	z21 0.201000+0.637633j;
	z22 2.618000+1.481733j;
	z23 0.201000+0.637633j;
	z31 0.201000+0.637633j;
	z32 0.201000+0.637633j;
	z33 2.618000+1.481733j;
}

object line_configuration {
	name overhead_line_config_ABC_106_106_TUR115;
	z11 0.086333+0.085300j;
	z12 0.034833-0.001000j;
	z13 0.034833-0.001000j;
	z21 0.034833-0.001000j;
	z22 0.086333+0.085300j;
	z23 0.034833-0.001000j;
	z31 0.034833-0.001000j;
	z32 0.034833-0.001000j;
	z33 0.086333+0.085300j;
}

object line_configuration {
	name overhead_line_config_ABN_82_97_TUR115;
	z11 2.618000+1.481733j;
	z12 0.201000+0.637633j;
	z13 0.201000+0.637633j;
	z21 0.201000+0.637633j;
	z22 2.618000+1.481733j;
	z23 0.201000+0.637633j;
	z31 0.201000+0.637633j;
	z32 0.201000+0.637633j;
	z33 2.618000+1.481733j;
}

object line_configuration {
	name overhead_line_config_AN_79_79_TUR115;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name overhead_line_config_AN_97_97_TUR115;
	z11 2.618000+1.481733j;
	z12 0.201000+0.637633j;
	z13 0.201000+0.637633j;
	z21 0.201000+0.637633j;
	z22 2.618000+1.481733j;
	z23 0.201000+0.637633j;
	z31 0.201000+0.637633j;
	z32 0.201000+0.637633j;
	z33 2.618000+1.481733j;
}

object line_configuration {
	name overhead_line_config_BN_79_79_TUR115;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name overhead_line_config_ABCN_112_112_SPU125;
	z11 0.298667+1.120667j;
	z12 0.167667+0.494667j;
	z13 0.167667+0.494667j;
	z21 0.167667+0.494667j;
	z22 0.298667+1.120667j;
	z23 0.167667+0.494667j;
	z31 0.167667+0.494667j;
	z32 0.167667+0.494667j;
	z33 0.298667+1.120667j;
}

object line_configuration {
	name overhead_line_config_ABCN_128_112_SPU125;
	z11 0.298667+1.120667j;
	z12 0.167667+0.494667j;
	z13 0.167667+0.494667j;
	z21 0.167667+0.494667j;
	z22 0.298667+1.120667j;
	z23 0.167667+0.494667j;
	z31 0.167667+0.494667j;
	z32 0.167667+0.494667j;
	z33 0.298667+1.120667j;
}

object line_configuration {
	name overhead_line_config_ABCN_128_128_SPU125;
	z11 2.725333+1.501667j;
	z12 0.202333+0.635667j;
	z13 0.202333+0.635667j;
	z21 0.202333+0.635667j;
	z22 2.725333+1.501667j;
	z23 0.202333+0.635667j;
	z31 0.202333+0.635667j;
	z32 0.202333+0.635667j;
	z33 2.725333+1.501667j;
}

object line_configuration {
	name overhead_line_config_ABCN_128_90_SPU125;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_39_112_SPU125;
	z11 0.298667+1.120667j;
	z12 0.167667+0.494667j;
	z13 0.167667+0.494667j;
	z21 0.167667+0.494667j;
	z22 0.298667+1.120667j;
	z23 0.167667+0.494667j;
	z31 0.167667+0.494667j;
	z32 0.167667+0.494667j;
	z33 0.298667+1.120667j;
}

object line_configuration {
	name overhead_line_config_ABCN_39_90_SPU125;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_73_112_SPU125;
	z11 0.298667+1.120667j;
	z12 0.167667+0.494667j;
	z13 0.167667+0.494667j;
	z21 0.167667+0.494667j;
	z22 0.298667+1.120667j;
	z23 0.167667+0.494667j;
	z31 0.167667+0.494667j;
	z32 0.167667+0.494667j;
	z33 0.298667+1.120667j;
}

object line_configuration {
	name overhead_line_config_ABCN_82_79_SPU125;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name overhead_line_config_ABC_128_128_SPU125;
	z11 2.725333+1.501667j;
	z12 0.202333+0.635667j;
	z13 0.202333+0.635667j;
	z21 0.202333+0.635667j;
	z22 2.725333+1.501667j;
	z23 0.202333+0.635667j;
	z31 0.202333+0.635667j;
	z32 0.202333+0.635667j;
	z33 2.725333+1.501667j;
}

object line_configuration {
	name underground_line_config_AN_104_104_SPU125;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name underground_line_config_AN_128_128_SPU125;
	z11 2.725333+1.501667j;
	z12 0.202333+0.635667j;
	z13 0.202333+0.635667j;
	z21 0.202333+0.635667j;
	z22 2.725333+1.501667j;
	z23 0.202333+0.635667j;
	z31 0.202333+0.635667j;
	z32 0.202333+0.635667j;
	z33 2.725333+1.501667j;
}

object line_configuration {
	name underground_line_config_BN_104_104_SPU125;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name underground_line_config_BN_128_128_SPU125;
	z11 2.725333+1.501667j;
	z12 0.202333+0.635667j;
	z13 0.202333+0.635667j;
	z21 0.202333+0.635667j;
	z22 2.725333+1.501667j;
	z23 0.202333+0.635667j;
	z31 0.202333+0.635667j;
	z32 0.202333+0.635667j;
	z33 2.725333+1.501667j;
}

object line_configuration {
	name underground_line_config_CN_104_104_SPU125;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name underground_line_config_CN_128_128_SPU125;
	z11 2.725333+1.501667j;
	z12 0.202333+0.635667j;
	z13 0.202333+0.635667j;
	z21 0.202333+0.635667j;
	z22 2.725333+1.501667j;
	z23 0.202333+0.635667j;
	z31 0.202333+0.635667j;
	z32 0.202333+0.635667j;
	z33 2.725333+1.501667j;
}

object line_configuration {
	name overhead_line_config_ABCN_104_104_SPU122;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name overhead_line_config_ABCN_105_105_SPU122;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name overhead_line_config_ABCN_108_108_SPU122;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name overhead_line_config_ABCN_39_90_SPU122;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_86_86_SPU122;
	z11 0.311333+1.160667j;
	z12 0.179333+0.505667j;
	z13 0.179333+0.505667j;
	z21 0.179333+0.505667j;
	z22 0.311333+1.160667j;
	z23 0.179333+0.505667j;
	z31 0.179333+0.505667j;
	z32 0.179333+0.505667j;
	z33 0.311333+1.160667j;
}

object line_configuration {
	name overhead_line_config_BN_97_97_SPU122;
	z11 2.618000+1.481733j;
	z12 0.201000+0.637633j;
	z13 0.201000+0.637633j;
	z21 0.201000+0.637633j;
	z22 2.618000+1.481733j;
	z23 0.201000+0.637633j;
	z31 0.201000+0.637633j;
	z32 0.201000+0.637633j;
	z33 2.618000+1.481733j;
}

object line_configuration {
	name underground_line_config_AN_104_104_SPU122;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name underground_line_config_AN_105_105_SPU122;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_AN_108_108_SPU122;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_AN_90_90_SPU122;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name underground_line_config_BN_104_104_SPU122;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name underground_line_config_BN_105_105_SPU122;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_BN_108_108_SPU122;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_BN_90_90_SPU122;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name underground_line_config_CN_104_104_SPU122;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name underground_line_config_CN_105_105_SPU122;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_CN_108_108_SPU122;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_CN_90_90_SPU122;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_13_13_SPU124;
	z11 0.320000+0.327333j;
	z12 0.140000-0.002667j;
	z13 0.140000-0.002667j;
	z21 0.140000-0.002667j;
	z22 0.320000+0.327333j;
	z23 0.140000-0.002667j;
	z31 0.140000-0.002667j;
	z32 0.140000-0.002667j;
	z33 0.320000+0.327333j;
}

object line_configuration {
	name overhead_line_config_ABCN_39_59_SPU124;
	z11 0.465000+1.182067j;
	z12 0.160000+0.505967j;
	z13 0.160000+0.505967j;
	z21 0.160000+0.505967j;
	z22 0.465000+1.182067j;
	z23 0.160000+0.505967j;
	z31 0.160000+0.505967j;
	z32 0.160000+0.505967j;
	z33 0.465000+1.182067j;
}

object line_configuration {
	name overhead_line_config_ABCN_39_90_SPU124;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_79_79_SPU124;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name overhead_line_config_ABCN_90_90_SPU124;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABC_79_79_SPU124;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name underground_line_config_AN_104_104_SPU124;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name underground_line_config_AN_13_13_SPU124;
	z11 0.320000+0.327333j;
	z12 0.140000-0.002667j;
	z13 0.140000-0.002667j;
	z21 0.140000-0.002667j;
	z22 0.320000+0.327333j;
	z23 0.140000-0.002667j;
	z31 0.140000-0.002667j;
	z32 0.140000-0.002667j;
	z33 0.320000+0.327333j;
}

object line_configuration {
	name underground_line_config_AN_79_79_SPU124;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name underground_line_config_BN_104_104_SPU124;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name underground_line_config_BN_13_13_SPU124;
	z11 0.320000+0.327333j;
	z12 0.140000-0.002667j;
	z13 0.140000-0.002667j;
	z21 0.140000-0.002667j;
	z22 0.320000+0.327333j;
	z23 0.140000-0.002667j;
	z31 0.140000-0.002667j;
	z32 0.140000-0.002667j;
	z33 0.320000+0.327333j;
}

object line_configuration {
	name underground_line_config_BN_79_79_SPU124;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name underground_line_config_CN_104_104_SPU124;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name underground_line_config_CN_13_13_SPU124;
	z11 0.320000+0.327333j;
	z12 0.140000-0.002667j;
	z13 0.140000-0.002667j;
	z21 0.140000-0.002667j;
	z22 0.320000+0.327333j;
	z23 0.140000-0.002667j;
	z31 0.140000-0.002667j;
	z32 0.140000-0.002667j;
	z33 0.320000+0.327333j;
}

object line_configuration {
	name underground_line_config_CN_79_79_SPU124;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name overhead_line_config_ABCN_104_104_TUR117;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name overhead_line_config_ABCN_10_10_TUR117;
	z11 0.393000+0.273000j;
	z12 0.121000-0.030000j;
	z13 0.121000-0.030000j;
	z21 0.121000-0.030000j;
	z22 0.393000+0.273000j;
	z23 0.121000-0.030000j;
	z31 0.121000-0.030000j;
	z32 0.121000-0.030000j;
	z33 0.393000+0.273000j;
}

object line_configuration {
	name overhead_line_config_ABCN_39_39_TUR117;
	z11 1.003000+1.353933j;
	z12 0.160000+0.506033j;
	z13 0.160000+0.506033j;
	z21 0.160000+0.506033j;
	z22 1.003000+1.353933j;
	z23 0.160000+0.506033j;
	z31 0.160000+0.506033j;
	z32 0.160000+0.506033j;
	z33 1.003000+1.353933j;
}

object line_configuration {
	name overhead_line_config_ABCN_39_90_TUR117;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_48_39_TUR117;
	z11 1.003000+1.353933j;
	z12 0.160000+0.506033j;
	z13 0.160000+0.506033j;
	z21 0.160000+0.506033j;
	z22 1.003000+1.353933j;
	z23 0.160000+0.506033j;
	z31 0.160000+0.506033j;
	z32 0.160000+0.506033j;
	z33 1.003000+1.353933j;
}

object line_configuration {
	name overhead_line_config_ABCN_54_90_TUR117;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_73_90_TUR117;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_79_79_TUR117;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name overhead_line_config_ABCN_90_90_TUR117;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ACN_79_79_TUR117;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name overhead_line_config_AN_79_79_TUR117;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name overhead_line_config_AN_97_97_TUR117;
	z11 2.618000+1.481733j;
	z12 0.201000+0.637633j;
	z13 0.201000+0.637633j;
	z21 0.201000+0.637633j;
	z22 2.618000+1.481733j;
	z23 0.201000+0.637633j;
	z31 0.201000+0.637633j;
	z32 0.201000+0.637633j;
	z33 2.618000+1.481733j;
}

object line_configuration {
	name overhead_line_config_BN_79_79_TUR117;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name underground_line_config_AN_104_104_TUR117;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name underground_line_config_AN_10_10_TUR117;
	z11 0.393000+0.273000j;
	z12 0.121000-0.030000j;
	z13 0.121000-0.030000j;
	z21 0.121000-0.030000j;
	z22 0.393000+0.273000j;
	z23 0.121000-0.030000j;
	z31 0.121000-0.030000j;
	z32 0.121000-0.030000j;
	z33 0.393000+0.273000j;
}

object line_configuration {
	name underground_line_config_AN_128_128_TUR117;
	z11 2.725333+1.501667j;
	z12 0.202333+0.635667j;
	z13 0.202333+0.635667j;
	z21 0.202333+0.635667j;
	z22 2.725333+1.501667j;
	z23 0.202333+0.635667j;
	z31 0.202333+0.635667j;
	z32 0.202333+0.635667j;
	z33 2.725333+1.501667j;
}

object line_configuration {
	name underground_line_config_AN_34_34_TUR117;
	z11 1.772000+0.783667j;
	z12 0.492000+0.254667j;
	z13 0.492000+0.254667j;
	z21 0.492000+0.254667j;
	z22 1.772000+0.783667j;
	z23 0.492000+0.254667j;
	z31 0.492000+0.254667j;
	z32 0.492000+0.254667j;
	z33 1.772000+0.783667j;
}

object line_configuration {
	name underground_line_config_AN_39_39_TUR117;
	z11 1.003000+1.353933j;
	z12 0.160000+0.506033j;
	z13 0.160000+0.506033j;
	z21 0.160000+0.506033j;
	z22 1.003000+1.353933j;
	z23 0.160000+0.506033j;
	z31 0.160000+0.506033j;
	z32 0.160000+0.506033j;
	z33 1.003000+1.353933j;
}

object line_configuration {
	name underground_line_config_AN_4_4_TUR117;
	z11 1.517000+0.773000j;
	z12 0.492000+0.257000j;
	z13 0.492000+0.257000j;
	z21 0.492000+0.257000j;
	z22 1.517000+0.773000j;
	z23 0.492000+0.257000j;
	z31 0.492000+0.257000j;
	z32 0.492000+0.257000j;
	z33 1.517000+0.773000j;
}

object line_configuration {
	name underground_line_config_AN_50_50_TUR117;
	z11 2.072667+0.745333j;
	z12 0.466667+0.204333j;
	z13 0.466667+0.204333j;
	z21 0.466667+0.204333j;
	z22 2.072667+0.745333j;
	z23 0.466667+0.204333j;
	z31 0.466667+0.204333j;
	z32 0.466667+0.204333j;
	z33 2.072667+0.745333j;
}

object line_configuration {
	name underground_line_config_AN_64_64_TUR117;
	z11 0.692667+0.462000j;
	z12 0.311667+0.042000j;
	z13 0.311667+0.042000j;
	z21 0.311667+0.042000j;
	z22 0.692667+0.462000j;
	z23 0.311667+0.042000j;
	z31 0.311667+0.042000j;
	z32 0.311667+0.042000j;
	z33 0.692667+0.462000j;
}

object line_configuration {
	name underground_line_config_AN_79_79_TUR117;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name underground_line_config_AN_90_90_TUR117;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name underground_line_config_BN_104_104_TUR117;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name underground_line_config_BN_10_10_TUR117;
	z11 0.393000+0.273000j;
	z12 0.121000-0.030000j;
	z13 0.121000-0.030000j;
	z21 0.121000-0.030000j;
	z22 0.393000+0.273000j;
	z23 0.121000-0.030000j;
	z31 0.121000-0.030000j;
	z32 0.121000-0.030000j;
	z33 0.393000+0.273000j;
}

object line_configuration {
	name underground_line_config_BN_128_128_TUR117;
	z11 2.725333+1.501667j;
	z12 0.202333+0.635667j;
	z13 0.202333+0.635667j;
	z21 0.202333+0.635667j;
	z22 2.725333+1.501667j;
	z23 0.202333+0.635667j;
	z31 0.202333+0.635667j;
	z32 0.202333+0.635667j;
	z33 2.725333+1.501667j;
}

object line_configuration {
	name underground_line_config_BN_34_34_TUR117;
	z11 1.772000+0.783667j;
	z12 0.492000+0.254667j;
	z13 0.492000+0.254667j;
	z21 0.492000+0.254667j;
	z22 1.772000+0.783667j;
	z23 0.492000+0.254667j;
	z31 0.492000+0.254667j;
	z32 0.492000+0.254667j;
	z33 1.772000+0.783667j;
}

object line_configuration {
	name underground_line_config_BN_39_39_TUR117;
	z11 1.003000+1.353933j;
	z12 0.160000+0.506033j;
	z13 0.160000+0.506033j;
	z21 0.160000+0.506033j;
	z22 1.003000+1.353933j;
	z23 0.160000+0.506033j;
	z31 0.160000+0.506033j;
	z32 0.160000+0.506033j;
	z33 1.003000+1.353933j;
}

object line_configuration {
	name underground_line_config_BN_4_4_TUR117;
	z11 1.517000+0.773000j;
	z12 0.492000+0.257000j;
	z13 0.492000+0.257000j;
	z21 0.492000+0.257000j;
	z22 1.517000+0.773000j;
	z23 0.492000+0.257000j;
	z31 0.492000+0.257000j;
	z32 0.492000+0.257000j;
	z33 1.517000+0.773000j;
}

object line_configuration {
	name underground_line_config_BN_50_50_TUR117;
	z11 2.072667+0.745333j;
	z12 0.466667+0.204333j;
	z13 0.466667+0.204333j;
	z21 0.466667+0.204333j;
	z22 2.072667+0.745333j;
	z23 0.466667+0.204333j;
	z31 0.466667+0.204333j;
	z32 0.466667+0.204333j;
	z33 2.072667+0.745333j;
}

object line_configuration {
	name underground_line_config_BN_64_64_TUR117;
	z11 0.692667+0.462000j;
	z12 0.311667+0.042000j;
	z13 0.311667+0.042000j;
	z21 0.311667+0.042000j;
	z22 0.692667+0.462000j;
	z23 0.311667+0.042000j;
	z31 0.311667+0.042000j;
	z32 0.311667+0.042000j;
	z33 0.692667+0.462000j;
}

object line_configuration {
	name underground_line_config_BN_79_79_TUR117;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name underground_line_config_BN_90_90_TUR117;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name underground_line_config_CN_104_104_TUR117;
	z11 0.406667+0.301667j;
	z12 0.136667-0.024333j;
	z13 0.136667-0.024333j;
	z21 0.136667-0.024333j;
	z22 0.406667+0.301667j;
	z23 0.136667-0.024333j;
	z31 0.136667-0.024333j;
	z32 0.136667-0.024333j;
	z33 0.406667+0.301667j;
}

object line_configuration {
	name underground_line_config_CN_10_10_TUR117;
	z11 0.393000+0.273000j;
	z12 0.121000-0.030000j;
	z13 0.121000-0.030000j;
	z21 0.121000-0.030000j;
	z22 0.393000+0.273000j;
	z23 0.121000-0.030000j;
	z31 0.121000-0.030000j;
	z32 0.121000-0.030000j;
	z33 0.393000+0.273000j;
}

object line_configuration {
	name underground_line_config_CN_128_128_TUR117;
	z11 2.725333+1.501667j;
	z12 0.202333+0.635667j;
	z13 0.202333+0.635667j;
	z21 0.202333+0.635667j;
	z22 2.725333+1.501667j;
	z23 0.202333+0.635667j;
	z31 0.202333+0.635667j;
	z32 0.202333+0.635667j;
	z33 2.725333+1.501667j;
}

object line_configuration {
	name underground_line_config_CN_34_34_TUR117;
	z11 1.772000+0.783667j;
	z12 0.492000+0.254667j;
	z13 0.492000+0.254667j;
	z21 0.492000+0.254667j;
	z22 1.772000+0.783667j;
	z23 0.492000+0.254667j;
	z31 0.492000+0.254667j;
	z32 0.492000+0.254667j;
	z33 1.772000+0.783667j;
}

object line_configuration {
	name underground_line_config_CN_39_39_TUR117;
	z11 1.003000+1.353933j;
	z12 0.160000+0.506033j;
	z13 0.160000+0.506033j;
	z21 0.160000+0.506033j;
	z22 1.003000+1.353933j;
	z23 0.160000+0.506033j;
	z31 0.160000+0.506033j;
	z32 0.160000+0.506033j;
	z33 1.003000+1.353933j;
}

object line_configuration {
	name underground_line_config_CN_4_4_TUR117;
	z11 1.517000+0.773000j;
	z12 0.492000+0.257000j;
	z13 0.492000+0.257000j;
	z21 0.492000+0.257000j;
	z22 1.517000+0.773000j;
	z23 0.492000+0.257000j;
	z31 0.492000+0.257000j;
	z32 0.492000+0.257000j;
	z33 1.517000+0.773000j;
}

object line_configuration {
	name underground_line_config_CN_50_50_TUR117;
	z11 2.072667+0.745333j;
	z12 0.466667+0.204333j;
	z13 0.466667+0.204333j;
	z21 0.466667+0.204333j;
	z22 2.072667+0.745333j;
	z23 0.466667+0.204333j;
	z31 0.466667+0.204333j;
	z32 0.466667+0.204333j;
	z33 2.072667+0.745333j;
}

object line_configuration {
	name underground_line_config_CN_64_64_TUR117;
	z11 0.692667+0.462000j;
	z12 0.311667+0.042000j;
	z13 0.311667+0.042000j;
	z21 0.311667+0.042000j;
	z22 0.692667+0.462000j;
	z23 0.311667+0.042000j;
	z31 0.311667+0.042000j;
	z32 0.311667+0.042000j;
	z33 0.692667+0.462000j;
}

object line_configuration {
	name underground_line_config_CN_79_79_TUR117;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name underground_line_config_CN_90_90_TUR117;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_105_105_TUR111;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name overhead_line_config_ABCN_108_108_TUR111;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name overhead_line_config_ABCN_114_90_TUR111;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_39_90_TUR111;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_4_4_TUR111;
	z11 1.517000+0.773000j;
	z12 0.492000+0.257000j;
	z13 0.492000+0.257000j;
	z21 0.492000+0.257000j;
	z22 1.517000+0.773000j;
	z23 0.492000+0.257000j;
	z31 0.492000+0.257000j;
	z32 0.492000+0.257000j;
	z33 1.517000+0.773000j;
}

object line_configuration {
	name overhead_line_config_ABCN_54_90_TUR111;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_90_90_TUR111;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_AN_79_79_TUR111;
	z11 2.660000+1.500000j;
	z12 0.201000+0.637500j;
	z13 0.201000+0.637500j;
	z21 0.201000+0.637500j;
	z22 2.660000+1.500000j;
	z23 0.201000+0.637500j;
	z31 0.201000+0.637500j;
	z32 0.201000+0.637500j;
	z33 2.660000+1.500000j;
}

object line_configuration {
	name overhead_line_config_CN_82_82_TUR111;
	z11 1.720667+1.453667j;
	z12 0.200667+0.637667j;
	z13 0.200667+0.637667j;
	z21 0.200667+0.637667j;
	z22 1.720667+1.453667j;
	z23 0.200667+0.637667j;
	z31 0.200667+0.637667j;
	z32 0.200667+0.637667j;
	z33 1.720667+1.453667j;
}

object line_configuration {
	name underground_line_config_ABCN_10_10_TUR111;
	z11 0.393000+0.273000j;
	z12 0.121000-0.030000j;
	z13 0.121000-0.030000j;
	z21 0.121000-0.030000j;
	z22 0.393000+0.273000j;
	z23 0.121000-0.030000j;
	z31 0.121000-0.030000j;
	z32 0.121000-0.030000j;
	z33 0.393000+0.273000j;
}

object line_configuration {
	name underground_line_config_AN_105_105_TUR111;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_AN_108_108_TUR111;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_AN_34_34_TUR111;
	z11 1.772000+0.783667j;
	z12 0.492000+0.254667j;
	z13 0.492000+0.254667j;
	z21 0.492000+0.254667j;
	z22 1.772000+0.783667j;
	z23 0.492000+0.254667j;
	z31 0.492000+0.254667j;
	z32 0.492000+0.254667j;
	z33 1.772000+0.783667j;
}

object line_configuration {
	name underground_line_config_AN_4_4_TUR111;
	z11 1.517000+0.773000j;
	z12 0.492000+0.257000j;
	z13 0.492000+0.257000j;
	z21 0.492000+0.257000j;
	z22 1.517000+0.773000j;
	z23 0.492000+0.257000j;
	z31 0.492000+0.257000j;
	z32 0.492000+0.257000j;
	z33 1.517000+0.773000j;
}

object line_configuration {
	name underground_line_config_AN_90_90_TUR111;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name underground_line_config_BN_105_105_TUR111;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_BN_108_108_TUR111;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_BN_34_34_TUR111;
	z11 1.772000+0.783667j;
	z12 0.492000+0.254667j;
	z13 0.492000+0.254667j;
	z21 0.492000+0.254667j;
	z22 1.772000+0.783667j;
	z23 0.492000+0.254667j;
	z31 0.492000+0.254667j;
	z32 0.492000+0.254667j;
	z33 1.772000+0.783667j;
}

object line_configuration {
	name underground_line_config_BN_4_4_TUR111;
	z11 1.517000+0.773000j;
	z12 0.492000+0.257000j;
	z13 0.492000+0.257000j;
	z21 0.492000+0.257000j;
	z22 1.517000+0.773000j;
	z23 0.492000+0.257000j;
	z31 0.492000+0.257000j;
	z32 0.492000+0.257000j;
	z33 1.517000+0.773000j;
}

object line_configuration {
	name underground_line_config_BN_90_90_TUR111;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name underground_line_config_CN_105_105_TUR111;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_CN_108_108_TUR111;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_CN_34_34_TUR111;
	z11 1.772000+0.783667j;
	z12 0.492000+0.254667j;
	z13 0.492000+0.254667j;
	z21 0.492000+0.254667j;
	z22 1.772000+0.783667j;
	z23 0.492000+0.254667j;
	z31 0.492000+0.254667j;
	z32 0.492000+0.254667j;
	z33 1.772000+0.783667j;
}

object line_configuration {
	name underground_line_config_CN_4_4_TUR111;
	z11 1.517000+0.773000j;
	z12 0.492000+0.257000j;
	z13 0.492000+0.257000j;
	z21 0.492000+0.257000j;
	z22 1.517000+0.773000j;
	z23 0.492000+0.257000j;
	z31 0.492000+0.257000j;
	z32 0.492000+0.257000j;
	z33 1.517000+0.773000j;
}

object line_configuration {
	name underground_line_config_CN_90_90_TUR111;
	z11 0.345667+1.151733j;
	z12 0.159667+0.506133j;
	z13 0.159667+0.506133j;
	z21 0.159667+0.506133j;
	z22 0.345667+1.151733j;
	z23 0.159667+0.506133j;
	z31 0.159667+0.506133j;
	z32 0.159667+0.506133j;
	z33 0.345667+1.151733j;
}

object line_configuration {
	name overhead_line_config_ABCN_10_10_TVW131;
	z11 0.393000+0.273000j;
	z12 0.121000-0.030000j;
	z13 0.121000-0.030000j;
	z21 0.121000-0.030000j;
	z22 0.393000+0.273000j;
	z23 0.121000-0.030000j;
	z31 0.121000-0.030000j;
	z32 0.121000-0.030000j;
	z33 0.393000+0.273000j;
}

object line_configuration {
	name overhead_line_config_ABCN_34_34_TVW131;
	z11 1.772000+0.783667j;
	z12 0.492000+0.254667j;
	z13 0.492000+0.254667j;
	z21 0.492000+0.254667j;
	z22 1.772000+0.783667j;
	z23 0.492000+0.254667j;
	z31 0.492000+0.254667j;
	z32 0.492000+0.254667j;
	z33 1.772000+0.783667j;
}

object line_configuration {
	name overhead_line_config_ABCN_64_64_TVW131;
	z11 0.692667+0.462000j;
	z12 0.311667+0.042000j;
	z13 0.311667+0.042000j;
	z21 0.311667+0.042000j;
	z22 0.692667+0.462000j;
	z23 0.311667+0.042000j;
	z31 0.311667+0.042000j;
	z32 0.311667+0.042000j;
	z33 0.692667+0.462000j;
}

object line_configuration {
	name overhead_line_config_ABCN_86_86_TVW131;
	z11 0.311333+1.160667j;
	z12 0.179333+0.505667j;
	z13 0.179333+0.505667j;
	z21 0.179333+0.505667j;
	z22 0.311333+1.160667j;
	z23 0.179333+0.505667j;
	z31 0.179333+0.505667j;
	z32 0.179333+0.505667j;
	z33 0.311333+1.160667j;
}

object line_configuration {
	name underground_line_config_AN_105_105_TVW131;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_AN_10_10_TVW131;
	z11 0.393000+0.273000j;
	z12 0.121000-0.030000j;
	z13 0.121000-0.030000j;
	z21 0.121000-0.030000j;
	z22 0.393000+0.273000j;
	z23 0.121000-0.030000j;
	z31 0.121000-0.030000j;
	z32 0.121000-0.030000j;
	z33 0.393000+0.273000j;
}

object line_configuration {
	name underground_line_config_AN_34_34_TVW131;
	z11 1.772000+0.783667j;
	z12 0.492000+0.254667j;
	z13 0.492000+0.254667j;
	z21 0.492000+0.254667j;
	z22 1.772000+0.783667j;
	z23 0.492000+0.254667j;
	z31 0.492000+0.254667j;
	z32 0.492000+0.254667j;
	z33 1.772000+0.783667j;
}

object line_configuration {
	name underground_line_config_AN_4_4_TVW131;
	z11 1.517000+0.773000j;
	z12 0.492000+0.257000j;
	z13 0.492000+0.257000j;
	z21 0.492000+0.257000j;
	z22 1.517000+0.773000j;
	z23 0.492000+0.257000j;
	z31 0.492000+0.257000j;
	z32 0.492000+0.257000j;
	z33 1.517000+0.773000j;
}

object line_configuration {
	name underground_line_config_AN_50_50_TVW131;
	z11 2.072667+0.745333j;
	z12 0.466667+0.204333j;
	z13 0.466667+0.204333j;
	z21 0.466667+0.204333j;
	z22 2.072667+0.745333j;
	z23 0.466667+0.204333j;
	z31 0.466667+0.204333j;
	z32 0.466667+0.204333j;
	z33 2.072667+0.745333j;
}

object line_configuration {
	name underground_line_config_AN_64_64_TVW131;
	z11 0.692667+0.462000j;
	z12 0.311667+0.042000j;
	z13 0.311667+0.042000j;
	z21 0.311667+0.042000j;
	z22 0.692667+0.462000j;
	z23 0.311667+0.042000j;
	z31 0.311667+0.042000j;
	z32 0.311667+0.042000j;
	z33 0.692667+0.462000j;
}

object line_configuration {
	name underground_line_config_AN_86_86_TVW131;
	z11 0.311333+1.160667j;
	z12 0.179333+0.505667j;
	z13 0.179333+0.505667j;
	z21 0.179333+0.505667j;
	z22 0.311333+1.160667j;
	z23 0.179333+0.505667j;
	z31 0.179333+0.505667j;
	z32 0.179333+0.505667j;
	z33 0.311333+1.160667j;
}

object line_configuration {
	name underground_line_config_BN_105_105_TVW131;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_BN_10_10_TVW131;
	z11 0.393000+0.273000j;
	z12 0.121000-0.030000j;
	z13 0.121000-0.030000j;
	z21 0.121000-0.030000j;
	z22 0.393000+0.273000j;
	z23 0.121000-0.030000j;
	z31 0.121000-0.030000j;
	z32 0.121000-0.030000j;
	z33 0.393000+0.273000j;
}

object line_configuration {
	name underground_line_config_BN_34_34_TVW131;
	z11 1.772000+0.783667j;
	z12 0.492000+0.254667j;
	z13 0.492000+0.254667j;
	z21 0.492000+0.254667j;
	z22 1.772000+0.783667j;
	z23 0.492000+0.254667j;
	z31 0.492000+0.254667j;
	z32 0.492000+0.254667j;
	z33 1.772000+0.783667j;
}

object line_configuration {
	name underground_line_config_BN_4_4_TVW131;
	z11 1.517000+0.773000j;
	z12 0.492000+0.257000j;
	z13 0.492000+0.257000j;
	z21 0.492000+0.257000j;
	z22 1.517000+0.773000j;
	z23 0.492000+0.257000j;
	z31 0.492000+0.257000j;
	z32 0.492000+0.257000j;
	z33 1.517000+0.773000j;
}

object line_configuration {
	name underground_line_config_BN_64_64_TVW131;
	z11 0.692667+0.462000j;
	z12 0.311667+0.042000j;
	z13 0.311667+0.042000j;
	z21 0.311667+0.042000j;
	z22 0.692667+0.462000j;
	z23 0.311667+0.042000j;
	z31 0.311667+0.042000j;
	z32 0.311667+0.042000j;
	z33 0.692667+0.462000j;
}

object line_configuration {
	name underground_line_config_BN_86_86_TVW131;
	z11 0.311333+1.160667j;
	z12 0.179333+0.505667j;
	z13 0.179333+0.505667j;
	z21 0.179333+0.505667j;
	z22 0.311333+1.160667j;
	z23 0.179333+0.505667j;
	z31 0.179333+0.505667j;
	z32 0.179333+0.505667j;
	z33 0.311333+1.160667j;
}

object line_configuration {
	name underground_line_config_CN_105_105_TVW131;
	z11 0.345333+0.341000j;
	z12 0.139333-0.004000j;
	z13 0.139333-0.004000j;
	z21 0.139333-0.004000j;
	z22 0.345333+0.341000j;
	z23 0.139333-0.004000j;
	z31 0.139333-0.004000j;
	z32 0.139333-0.004000j;
	z33 0.345333+0.341000j;
}

object line_configuration {
	name underground_line_config_CN_10_10_TVW131;
	z11 0.393000+0.273000j;
	z12 0.121000-0.030000j;
	z13 0.121000-0.030000j;
	z21 0.121000-0.030000j;
	z22 0.393000+0.273000j;
	z23 0.121000-0.030000j;
	z31 0.121000-0.030000j;
	z32 0.121000-0.030000j;
	z33 0.393000+0.273000j;
}

object line_configuration {
	name underground_line_config_CN_34_34_TVW131;
	z11 1.772000+0.783667j;
	z12 0.492000+0.254667j;
	z13 0.492000+0.254667j;
	z21 0.492000+0.254667j;
	z22 1.772000+0.783667j;
	z23 0.492000+0.254667j;
	z31 0.492000+0.254667j;
	z32 0.492000+0.254667j;
	z33 1.772000+0.783667j;
}

object line_configuration {
	name underground_line_config_CN_4_4_TVW131;
	z11 1.517000+0.773000j;
	z12 0.492000+0.257000j;
	z13 0.492000+0.257000j;
	z21 0.492000+0.257000j;
	z22 1.517000+0.773000j;
	z23 0.492000+0.257000j;
	z31 0.492000+0.257000j;
	z32 0.492000+0.257000j;
	z33 1.517000+0.773000j;
}

object line_configuration {
	name underground_line_config_CN_64_64_TVW131;
	z11 0.692667+0.462000j;
	z12 0.311667+0.042000j;
	z13 0.311667+0.042000j;
	z21 0.311667+0.042000j;
	z22 0.692667+0.462000j;
	z23 0.311667+0.042000j;
	z31 0.311667+0.042000j;
	z32 0.311667+0.042000j;
	z33 0.692667+0.462000j;
}

object line_configuration {
	name underground_line_config_CN_86_86_TVW131;
	z11 0.311333+1.160667j;
	z12 0.179333+0.505667j;
	z13 0.179333+0.505667j;
	z21 0.179333+0.505667j;
	z22 0.311333+1.160667j;
	z23 0.179333+0.505667j;
	z31 0.179333+0.505667j;
	z32 0.179333+0.505667j;
	z33 0.311333+1.160667j;
}

object line_configuration {
	name config_UG250CU;
	z11 0.692667+0.462j;
	z12 0.311667+0.042j;
	z13 0.311667+0.042j;
	z21 0.311667+0.042j;
	z22 0.692667+0.462j;
	z23 0.311667+0.042j;
	z31 0.311667+0.042j;
	z32 0.311667+0.042j;
	z33 0.692667+0.462j;
}

object line_configuration {
	name config_UG350CU;
	z11 0.692667+0.462j;
	z12 0.311667+0.042j;
	z13 0.311667+0.042j;
	z21 0.311667+0.042j;
	z22 0.692667+0.462j;
	z23 0.311667+0.042j;
	z31 0.311667+0.042j;
	z32 0.311667+0.042j;
	z33 0.692667+0.462j;
}

object overhead_line {
	name 389-1183379-0;
	phases ABCN;
	from 403-469922;
	to 403-470568;
	length 56.734388;
	configuration overhead_line_config_ABCN_73_90_TUR115;
}

object overhead_line {
	name 389-1183388-0;
	phases ABCN;
	from 390-174458;
	to 403-469922;
	length 162.775620;
	configuration overhead_line_config_ABCN_73_90_TUR115;
}

object overhead_line {
	name 389-1183414-0;
	phases ABCN;
	from 402-1375943;
	to 403-469925;
	length 136.930679;
	configuration overhead_line_config_ABCN_97_97_TUR115;
}

object overhead_line {
	name 389-1183416-0;
	phases AN;
	from 403-469925;
	to 500-230271;
	length 8.900889;
	configuration overhead_line_config_AN_97_97_TUR115;
}

object overhead_line {
	name 389-1183416-1;
	phases AN;
	from 500-230271;
	to 500-230397;
	length 204.931883;
	configuration overhead_line_config_AN_97_97_TUR115;
}

object overhead_line {
	name 389-1190523-0;
	phases BN;
	from 403-474441;
	to 403-652330;
	length 147.398364;
	configuration overhead_line_config_BN_79_79_TUR115;
}

object overhead_line {
	name 389-1194536-0;
	phases ABCN;
	from 403-478233;
	to 403-247482;
	length 2310.009188;
	configuration overhead_line_config_ABCN_90_90_TUR115;
}

object overhead_line {
	name 389-1194537-0;
	phases ABCN;
	from 403-180601;
	to 403-478234;
	length 126.051385;
	configuration overhead_line_config_ABCN_39_90_TUR115;
}

object overhead_line {
	name 389-1194538-0;
	phases ABCN;
	from 403-478234;
	to 403-181882;
	length 333.321184;
	configuration overhead_line_config_ABCN_39_90_TUR115;
}

object overhead_line {
	name 389-1459976-0;
	phases ABCN;
	from 500-933235;
	to 390-59548;
	length 13.541093;
	configuration overhead_line_config_ABCN_128_90_TUR115;
}

object overhead_line {
	name 389-1459979-0;
	phases ABCN;
	from SW_409-401940;
	to 396-67859;
	length 70.400000;
	configuration overhead_line_config_ABCN_106_106_TUR115;
}

object overhead_line {
	name 389-1473435-0;
	phases ABCN;
	from 403-522083;
	to 403-618763;
	length 113.302910;
	configuration overhead_line_config_ABCN_39_90_TUR115;
}

object overhead_line {
	name 389-1648774-0;
	phases BN;
	from 403-652330;
	to 500-1169093;
	length 146.213187;
	configuration overhead_line_config_BN_79_79_TUR115;
}

object overhead_line {
	name 389-1901569-0;
	phases ABCN;
	from SW_403-618763;
	to 390-66586;
	length 137.364147;
	configuration overhead_line_config_ABCN_73_90_TUR115;
}

object overhead_line {
	name 389-1901570-0;
	phases ABCN;
	from 390-66586;
	to 403-619051;
	length 41.597735;
	configuration overhead_line_config_ABCN_73_90_TUR115;
}

object overhead_line {
	name 389-1901582-0;
	phases ABCN;
	from 403-619051;
	to 500-933235;
	length 34.719275;
	configuration overhead_line_config_ABCN_128_112_TUR115;
}

object overhead_line {
	name 389-1901582-1;
	phases ABCN;
	from Xfmr_409-401940;
	to 409-401940;
	length 15.246852;
	configuration overhead_line_config_ABCN_128_112_TUR115;
}

object overhead_line {
	name 389-2176151-0;
	phases ABCN;
	from SW_396-67859;
	to 396-83540;
	length 302.000000;
	configuration overhead_line_config_ABCN_106_106_TUR115;
}

object overhead_line {
	name 389-2176152-0;
	phases ABCN;
	from 396-83540;
	to 406-1262796;
	length 40.000000;
	configuration overhead_line_config_ABCN_106_106_TUR115;
}

object overhead_line {
	name 389-3000721-0;
	phases ABN;
	from Fuse_402-1375944;
	to 402-1375944;
	length 48.673915;
	configuration overhead_line_config_ABN_82_97_TUR115;
}

object overhead_line {
	name 389-3000739-0;
	phases ABCN;
	from 402-1375942;
	to 500-230308;
	length 203.914486;
	configuration overhead_line_config_ABCN_82_97_TUR115;
}

object overhead_line {
	name 389-3000741-0;
	phases ABCN;
	from Fuse_402-1375942;
	to 402-1375942;
	length 20.000315;
	configuration overhead_line_config_ABCN_82_97_TUR115;
}

object overhead_line {
	name 389-3000742-0;
	phases ABCN;
	from Fuse_402-1375943;
	to 402-1375943;
	length 6.340495;
	configuration overhead_line_config_ABCN_97_97_TUR115;
}

object overhead_line {
	name 389-3000743-0;
	phases ABN;
	from 402-1375944;
	to 403-474441;
	length 504.928914;
	configuration overhead_line_config_ABN_82_97_TUR115;
}

object overhead_line {
	name 389-3025314-0;
	phases ABCN;
	from SW_500-626092;
	to 390-174458;
	length 121.717876;
	configuration overhead_line_config_ABCN_73_90_TUR115;
}

object overhead_line {
	name 389-3028233-0;
	phases ABCN;
	from 403-470568;
	to 392-89656;
	length 192.488381;
	configuration overhead_line_config_ABCN_73_90_TUR115;
}

object overhead_line {
	name 389-3049331-0;
	phases ABCN;
	from 403-1231577;
	to 403-478233;
	length 171.098623;
	configuration overhead_line_config_ABCN_90_90_TUR115;
}

object overhead_line {
	name 389-3050618-0;
	phases ABCN;
	from 416-74596;
	to 500-2963177;
	length 13.717615;
	configuration overhead_line_config_ABCN_39_90_TUR115;
}

object overhead_line {
	name 389-3050618-1;
	phases ABCN;
	from 500-2963177;
	to 500-2963174;
	length 2.931842;
	configuration overhead_line_config_ABCN_39_90_TUR115;
}

object overhead_line {
	name 389-3063713-0;
	phases ABCN;
	from 392-96374;
	to 403-522083;
	length 98.612099;
	configuration overhead_line_config_ABCN_73_90_TUR115;
}

object overhead_line {
	name 389-3063714-0;
	phases ABCN;
	from 500-626092;
	to 500-2822450;
	length 5.034774;
	configuration overhead_line_config_ABCN_73_90_TUR115;
}

object overhead_line {
	name 389-3063714-1;
	phases ABCN;
	from Breaker_392-96374;
	to 392-96374;
	length 70.872632;
	configuration overhead_line_config_ABCN_73_90_TUR115;
}

object overhead_line {
	name 389-3064097-0;
	phases ABCN;
	from 403-181883;
	to 500-2822436;
	length 121.477490;
	configuration overhead_line_config_ABCN_39_90_TUR115;
}

object overhead_line {
	name 389-3064097-1;
	phases ABCN;
	from Breaker_392-96694;
	to 392-96694;
	length 126.886027;
	configuration overhead_line_config_ABCN_39_90_TUR115;
}

object overhead_line {
	name 389-3065377-0;
	phases ABCN;
	from 392-96694;
	to 500-626092;
	length 170.554053;
	configuration overhead_line_config_ABCN_39_90_TUR115;
}

object overhead_line {
	name 389-3104116-0;
	phases ABC;
	from Breaker_392-106295;
	to 392-106295;
	length 24.300000;
	configuration overhead_line_config_ABC_106_106_TUR115;
}

object overhead_line {
	name 389-3104180-0;
	phases ABC;
	from 392-106295;
	to 392-106314;
	length 22.200000;
	configuration overhead_line_config_ABC_106_106_TUR115;
}

object overhead_line {
	name 389-3109251-0;
	phases ABCN;
	from 396-153620;
	to 403-1231577;
	length 289.169158;
	configuration overhead_line_config_ABCN_39_90_TUR115;
}

object overhead_line {
	name 389-3126436-0;
	phases ABCN;
	from SW_500-2963177;
	to 396-153620;
	length 172.926612;
	configuration overhead_line_config_ABCN_39_90_TUR115;
}

object overhead_line {
	name 389-3135075-0;
	phases ABCN;
	from Reg_TUR115;
	to 416-74596;
	length 18.025107;
	configuration overhead_line_config_ABCN_90_90_TUR115;
}

object overhead_line {
	name 389-547413-0;
	phases ABCN;
	from 403-247482;
	to 403-180601;
	length 718.068383;
	configuration overhead_line_config_ABCN_90_90_TUR115;
}

object overhead_line {
	name 389-547415-0;
	phases ABCN;
	from 403-180602;
	to 403-181883;
	length 487.152765;
	configuration overhead_line_config_ABCN_39_90_TUR115;
}

object overhead_line {
	name 389-547730-0;
	phases ABCN;
	from 403-181882;
	to 403-180602;
	length 223.930771;
	configuration overhead_line_config_ABCN_39_90_TUR115;
}

object overhead_line {
	name 389-781331-0;
	phases AN;
	from 500-230271;
	to 500-230426;
	length 71.721023;
	configuration overhead_line_config_AN_79_79_TUR115;
}

object overhead_line {
	name 389-1253829-0;
	phases ABCN;
	from 403-520826;
	to 403-520825;
	length 224.879291;
	configuration overhead_line_config_ABCN_39_112_SPU125;
}

object overhead_line {
	name 389-1253832-0;
	phases ABCN;
	from 403-520825;
	to 403-520828;
	length 136.086727;
	configuration overhead_line_config_ABCN_39_112_SPU125;
}

object overhead_line {
	name 389-1253833-0;
	phases ABCN;
	from 403-520828;
	to 403-520827;
	length 25.721328;
	configuration overhead_line_config_ABCN_39_112_SPU125;
}

object overhead_line {
	name 389-1253836-0;
	phases ABCN;
	from 403-520827;
	to 403-520830;
	length 553.420006;
	configuration overhead_line_config_ABCN_39_112_SPU125;
}

object overhead_line {
	name 389-1253838-0;
	phases ABCN;
	from 403-520830;
	to 403-520831;
	length 471.911409;
	configuration overhead_line_config_ABCN_39_112_SPU125;
}

object overhead_line {
	name 389-1254098-0;
	phases ABCN;
	from 403-520831;
	to 403-520833;
	length 1084.520632;
	configuration overhead_line_config_ABCN_39_112_SPU125;
}

object overhead_line {
	name 389-1254100-0;
	phases ABCN;
	from 403-520833;
	to 403-520834;
	length 1024.210693;
	configuration overhead_line_config_ABCN_39_112_SPU125;
}

object overhead_line {
	name 389-1254104-0;
	phases ABCN;
	from 403-520834;
	to 403-520836;
	length 715.925335;
	configuration overhead_line_config_ABCN_39_112_SPU125;
}

object overhead_line {
	name 389-1254106-0;
	phases ABCN;
	from 403-520836;
	to 403-520837;
	length 1861.942519;
	configuration overhead_line_config_ABCN_73_112_SPU125;
}

object overhead_line {
	name 389-1254108-0;
	phases ABCN;
	from 403-520837;
	to 403-520838;
	length 146.191267;
	configuration overhead_line_config_ABCN_73_112_SPU125;
}

object overhead_line {
	name 389-1254110-0;
	phases ABCN;
	from 403-520838;
	to 403-520839;
	length 141.608532;
	configuration overhead_line_config_ABCN_73_112_SPU125;
}

object overhead_line {
	name 389-1254111-0;
	phases ABCN;
	from 403-520839;
	to 403-521113;
	length 892.436068;
	configuration overhead_line_config_ABCN_73_112_SPU125;
}

object overhead_line {
	name 389-1254404-0;
	phases ABCN;
	from 403-521113;
	to 403-521114;
	length 188.969817;
	configuration overhead_line_config_ABCN_73_112_SPU125;
}

object overhead_line {
	name 389-1254407-0;
	phases ABCN;
	from 403-521114;
	to 500-709718;
	length 16.343749;
	configuration overhead_line_config_ABCN_39_112_SPU125;
}

object overhead_line {
	name 389-1254409-0;
	phases ABCN;
	from 500-709719;
	to 500-625939;
	length 6.743225;
	configuration overhead_line_config_ABCN_82_79_SPU125;
}

object overhead_line {
	name 389-1254410-0;
	phases ABCN;
	from 500-709719;
	to 500-230227;
	length 162.376480;
	configuration overhead_line_config_ABCN_82_79_SPU125;
}

object overhead_line {
	name 389-1254416-0;
	phases ABCN;
	from 500-709718;
	to 403-470567;
	length 250.828287;
	configuration overhead_line_config_ABCN_73_112_SPU125;
}

object overhead_line {
	name 389-1254775-0;
	phases ABCN;
	from Reg_SPU125;
	to 416-32980;
	length 24.192018;
	configuration overhead_line_config_ABCN_112_112_SPU125;
}

object overhead_line {
	name 389-1254776-0;
	phases ABCN;
	from 416-32980;
	to 403-520826;
	length 40.081818;
	configuration overhead_line_config_ABCN_39_112_SPU125;
}

object overhead_line {
	name 389-1256957-0;
	phases ABCN;
	from 403-1203449;
	to 500-712882;
	length 172.629763;
	configuration overhead_line_config_ABCN_112_112_SPU125;
}

object overhead_line {
	name 389-1264313-0;
	phases ABCN;
	from SW_409-401941;
	to 396-67860;
	length 29.285106;
	configuration overhead_line_config_ABCN_128_128_SPU125;
}

object overhead_line {
	name 389-1459444-0;
	phases ABCN;
	from SW_403-618762;
	to 390-59546;
	length 161.419577;
	configuration overhead_line_config_ABCN_73_112_SPU125;
}

object overhead_line {
	name 389-1459977-0;
	phases ABCN;
	from SW_500-933236;
	to 390-59548;
	length 14.888512;
	configuration overhead_line_config_ABCN_128_90_SPU125;
}

object overhead_line {
	name 389-1459981-0;
	phases ABCN;
	from 402-619382;
	to 406-905990;
	length 60.000000;
	configuration overhead_line_config_ABCN_128_128_SPU125;
}

object overhead_line {
	name 389-1473434-0;
	phases ABCN;
	from 500-712882;
	to 403-618762;
	length 99.830122;
	configuration overhead_line_config_ABCN_112_112_SPU125;
}

object overhead_line {
	name 389-1901580-0;
	phases ABCN;
	from 390-59546;
	to 403-695209;
	length 62.028150;
	configuration overhead_line_config_ABCN_128_112_SPU125;
}

object overhead_line {
	name 389-1901581-0;
	phases ABCN;
	from 403-695209;
	to 500-933236;
	length 24.641763;
	configuration overhead_line_config_ABCN_128_112_SPU125;
}

object overhead_line {
	name 389-1901581-1;
	phases ABCN;
	from Xfmr_409-401941;
	to 409-401941;
	length 14.955061;
	configuration overhead_line_config_ABCN_128_112_SPU125;
}

object overhead_line {
	name 389-3024801-0;
	phases ABCN;
	from 392-89014;
	to 403-1203449;
	length 220.885727;
	configuration overhead_line_config_ABCN_73_112_SPU125;
}

object overhead_line {
	name 389-3024906-0;
	phases ABCN;
	from Breaker_392-89014;
	to 392-89014;
	length 101.507882;
	configuration overhead_line_config_ABCN_73_112_SPU125;
}

object overhead_line {
	name 389-3027874-0;
	phases ABCN;
	from Breaker_392-89655;
	to 392-89655;
	length 26.810755;
	configuration overhead_line_config_ABCN_39_90_SPU125;
}

object overhead_line {
	name 389-3104113-0;
	phases ABC;
	from Breaker_392-106294;
	to 392-106294;
	length 30.914287;
	configuration overhead_line_config_ABC_128_128_SPU125;
}

object overhead_line {
	name 389-3104179-0;
	phases ABC;
	from Breaker_392-106314;
	to 392-106314;
	length 22.223798;
	configuration overhead_line_config_ABC_128_128_SPU125;
}

object overhead_line {
	name 389-781140-0;
	phases ABCN;
	from 403-470567;
	to 403-470566;
	length 45.675842;
	configuration overhead_line_config_ABCN_73_112_SPU125;
}

object overhead_line {
	name 401-129004-0;
	phases ABCN;
	from 500-709718;
	to 403-521116;
	length 30.453873;
	configuration overhead_line_config_ABCN_112_112_SPU125;
}

object overhead_line {
	name 401-129005-0;
	phases ABCN;
	from 403-521116;
	to 500-709719;
	length 15.563451;
	configuration overhead_line_config_ABCN_112_112_SPU125;
}

object overhead_line {
	name 389-1190526-0;
	phases ABCN;
	from 416-14448;
	to 403-474442;
	length 190.384875;
	configuration overhead_line_config_ABCN_39_90_SPU122;
}

object overhead_line {
	name 389-1190690-0;
	phases ABCN;
	from 403-474442;
	to 406-1064707;
	length 288.774149;
	configuration overhead_line_config_ABCN_39_90_SPU122;
}

object overhead_line {
	name 389-1190690-1;
	phases ABCN;
	from 406-1064707;
	to 403-474444;
	length 44.558887;
	configuration overhead_line_config_ABCN_39_90_SPU122;
}

object overhead_line {
	name 389-3020482-0;
	phases ABCN;
	from 403-474444;
	to 500-230142;
	length 1971.316827;
	configuration overhead_line_config_ABCN_39_90_SPU122;
}

object overhead_line {
	name 389-3020482-1;
	phases ABCN;
	from 500-230142;
	to 393-72996;
	length 27.872234;
	configuration overhead_line_config_ABCN_39_90_SPU122;
}

object overhead_line {
	name 389-3020482-2;
	phases ABCN;
	from Fuse_402-458138;
	to 402-458138;
	length 758.057284;
	configuration overhead_line_config_ABCN_39_90_SPU122;
}

object overhead_line {
	name 389-549633-0;
	phases ABCN;
	from Reg_SPU122;
	to 416-14448;
	length 21.715332;
	configuration overhead_line_config_ABCN_86_86_SPU122;
}

object overhead_line {
	name 389-802872-0;
	phases BN;
	from 500-230142;
	to 403-288844;
	length 21.928473;
	configuration overhead_line_config_BN_97_97_SPU122;
}

object overhead_line {
	name TIE-391-1731909;
	phases ABCN;
	from 395-2135235;
	to 391-1731909;
	length 10.000000;
	configuration overhead_line_config_ABCN_108_108_SPU122;
}

object overhead_line {
	name TIE-391-559604;
	phases ABCN;
	from 395-756992;
	to 391-559604;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_SPU122;
}

object overhead_line {
	name TIE-391-758992;
	phases ABCN;
	from 395-2147902;
	to 391-758992;
	length 10.000000;
	configuration overhead_line_config_ABCN_104_104_SPU122;
}

object overhead_line {
	name UGSW-35524;
	phases ABCN;
	from 391-1731909;
	to MID-395-2135223;
	length 10.000000;
	configuration overhead_line_config_ABCN_108_108_SPU122;
}

object overhead_line {
	name UGSW-35526;
	phases ABCN;
	from 391-559604;
	to MID-395-2135234;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_SPU122;
}

object overhead_line {
	name UGSW-37761;
	phases ABCN;
	from 391-758992;
	to MID-395-2147889;
	length 10.000000;
	configuration overhead_line_config_ABCN_104_104_SPU122;
}

object overhead_line {
	name UGSW-37763;
	phases ABCN;
	from 391-559604;
	to MID-395-1373661;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_SPU122;
}

object overhead_line {
	name 389-1189749-0;
	phases ABCN;
	from Reg_SPU124;
	to 416-32020;
	length 24.157409;
	configuration overhead_line_config_ABCN_90_90_SPU124;
}

object overhead_line {
	name 389-1190692-0;
	phases ABCN;
	from 500-634865;
	to 500-634866;
	length 18.369353;
	configuration overhead_line_config_ABCN_39_90_SPU124;
}

object overhead_line {
	name 389-1243304-0;
	phases ABCN;
	from 403-474445;
	to 390-49306;
	length 73.157194;
	configuration overhead_line_config_ABCN_39_90_SPU124;
}

object overhead_line {
	name 389-2201457-0;
	phases ABCN;
	from Fuse_402-1056198;
	to 402-1056198;
	length 60.000952;
	configuration overhead_line_config_ABCN_79_79_SPU124;
}

object overhead_line {
	name 389-2397319-0;
	phases ABCN;
	from 416-32020;
	to 500-634865;
	length 29.225804;
	configuration overhead_line_config_ABCN_39_90_SPU124;
}

object overhead_line {
	name 389-2397319-1;
	phases ABCN;
	from 500-634865;
	to 406-904708;
	length 258.725707;
	configuration overhead_line_config_ABCN_39_90_SPU124;
}

object overhead_line {
	name 389-2397319-2;
	phases ABCN;
	from 406-904708;
	to 403-841449;
	length 20.000309;
	configuration overhead_line_config_ABCN_39_90_SPU124;
}

object overhead_line {
	name 389-2397320-0;
	phases ABCN;
	from 403-841449;
	to 403-474445;
	length 22.154444;
	configuration overhead_line_config_ABCN_39_59_SPU124;
}

object overhead_line {
	name 389-3021153-0;
	phases ABCN;
	from 403-474445;
	to 500-1889727;
	length 2770.037426;
	configuration overhead_line_config_ABCN_39_59_SPU124;
}

object overhead_line {
	name 389-3136995-0;
	phases ABC;
	from 402-1492513;
	to 500-2974791;
	length 40.000619;
	configuration overhead_line_config_ABC_79_79_SPU124;
}

object overhead_line {
	name 395-2147912-0;
	phases ABCN;
	from Xfmr_391-1749449;
	to 391-1749449;
	length 10.000000;
	configuration overhead_line_config_ABCN_13_13_SPU124;
}

object overhead_line {
	name 389-1196856-0;
	phases AN;
	from 403-480165;
	to 500-42684;
	length 161.761015;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-1197079-0;
	phases AN;
	from 403-249770;
	to 500-42641;
	length 155.209270;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-1197079-1;
	phases AN;
	from 500-42641;
	to 500-162436;
	length 92.512088;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-1197079-2;
	phases AN;
	from 500-162436;
	to 403-480160;
	length 234.560446;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-1197080-0;
	phases AN;
	from 403-480160;
	to 500-42638;
	length 18.001277;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-1197082-0;
	phases ABCN;
	from 500-72674;
	to 403-480161;
	length 10.000695;
	configuration overhead_line_config_ABCN_48_39_TUR117;
}

object overhead_line {
	name 389-1197083-0;
	phases ABCN;
	from 403-480161;
	to 403-480163;
	length 176.140231;
	configuration overhead_line_config_ABCN_48_39_TUR117;
}

object overhead_line {
	name 389-1197084-0;
	phases ABCN;
	from 403-480163;
	to 403-480162;
	length 351.410179;
	configuration overhead_line_config_ABCN_48_39_TUR117;
}

object overhead_line {
	name 389-1197085-0;
	phases ABCN;
	from 403-480162;
	to 500-43521;
	length 241.461848;
	configuration overhead_line_config_ABCN_48_39_TUR117;
}

object overhead_line {
	name 389-1197085-1;
	phases ABCN;
	from 500-43521;
	to 500-64034;
	length 267.788007;
	configuration overhead_line_config_ABCN_48_39_TUR117;
}

object overhead_line {
	name 389-1197085-2;
	phases ABCN;
	from 500-64034;
	to 500-42626;
	length 2.697014;
	configuration overhead_line_config_ABCN_48_39_TUR117;
}

object overhead_line {
	name 389-1197383-0;
	phases ABCN;
	from 500-42681;
	to 403-480155;
	length 9.999309;
	configuration overhead_line_config_ABCN_79_79_TUR117;
}

object overhead_line {
	name 389-1197384-0;
	phases ABCN;
	from 403-480155;
	to 500-42687;
	length 131.838947;
	configuration overhead_line_config_ABCN_79_79_TUR117;
}

object overhead_line {
	name 389-1197385-0;
	phases ACN;
	from 500-42681;
	to 403-480156;
	length 10.000570;
	configuration overhead_line_config_ACN_79_79_TUR117;
}

object overhead_line {
	name 389-1197386-0;
	phases ACN;
	from 403-480156;
	to 500-42682;
	length 196.670346;
	configuration overhead_line_config_ACN_79_79_TUR117;
}

object overhead_line {
	name 389-1197387-0;
	phases ABCN;
	from 500-42671;
	to 403-480157;
	length 9.998927;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-1197389-0;
	phases ABCN;
	from 403-480157;
	to 500-43341;
	length 319.861004;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-1197389-1;
	phases ABCN;
	from 500-43341;
	to 403-480158;
	length 218.836685;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-1197391-0;
	phases AN;
	from 500-42641;
	to 403-480159;
	length 10.000760;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-1197392-0;
	phases AN;
	from Fuse_402-1397702;
	to 402-1397702;
	length 304.905542;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-1197721-0;
	phases ABCN;
	from 403-480164;
	to 393-73970;
	length 321.018842;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-1197721-1;
	phases ABCN;
	from 393-73970;
	to 500-643290;
	length 349.654264;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-1197723-0;
	phases AN;
	from 500-643291;
	to 403-480165;
	length 190.253303;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-1197724-0;
	phases AN;
	from 402-1262950;
	to 406-325817;
	length 20.001605;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-2159224-0;
	phases ABCN;
	from 500-83225;
	to 403-762730;
	length 321.516399;
	configuration overhead_line_config_ABCN_90_90_TUR117;
}

object overhead_line {
	name 389-2160505-0;
	phases ABCN;
	from 500-1846036;
	to 390-71389;
	length 19.791676;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-2160788-0;
	phases ABCN;
	from 500-42650;
	to 403-762729;
	length 80.736697;
	configuration overhead_line_config_ABCN_54_90_TUR117;
}

object overhead_line {
	name 389-2160789-0;
	phases ABCN;
	from 403-762729;
	to 500-83225;
	length 448.933778;
	configuration overhead_line_config_ABCN_90_90_TUR117;
}

object overhead_line {
	name 389-2160791-0;
	phases ABCN;
	from 403-762730;
	to 500-1846036;
	length 42.132888;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-2160791-1;
	phases ABCN;
	from 500-1846036;
	to 500-42671;
	length 278.862990;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-2863671-0;
	phases AN;
	from Fuse_402-1262950;
	to 402-1262950;
	length 10.005425;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-2985217-0;
	phases ABCN;
	from 403-480158;
	to 500-72676;
	length 343.693138;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-2985217-1;
	phases ABCN;
	from 500-72676;
	to 500-1300669;
	length 286.586440;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-2985217-2;
	phases ABCN;
	from 500-1300669;
	to 500-43340;
	length 401.967008;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-2985217-3;
	phases ABCN;
	from 500-43340;
	to 393-70114;
	length 157.554049;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-2985217-4;
	phases ABCN;
	from Breaker_392-82614;
	to 392-82614;
	length 91.012434;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-2993393-0;
	phases ABCN;
	from 392-82614;
	to 500-72683;
	length 115.657367;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-2993393-1;
	phases ABCN;
	from 500-72683;
	to 500-2854641;
	length 132.972678;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-2993393-2;
	phases ABCN;
	from 500-2854641;
	to 500-72677;
	length 168.724192;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-2993393-3;
	phases ABCN;
	from 500-72677;
	to 500-72674;
	length 131.455948;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-2993393-4;
	phases ABCN;
	from 500-72674;
	to 403-480164;
	length 54.111324;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-3020418-0;
	phases ABCN;
	from Breaker_392-88054;
	to 392-88054;
	length 25.750283;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-3020420-0;
	phases ABCN;
	from Fuse_402-1390342;
	to 402-1390342;
	length 42.088037;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-3050617-0;
	phases ABCN;
	from SW_416-69801;
	to 396-151076;
	length 190.295719;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-3050622-0;
	phases ABCN;
	from Reg_TUR117;
	to 416-69801;
	length 22.399928;
	configuration overhead_line_config_ABCN_90_90_TUR117;
}

object overhead_line {
	name 389-3054115-0;
	phases ABCN;
	from 500-643290;
	to 500-642905;
	length 14.472483;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-3054115-1;
	phases ABCN;
	from 500-642905;
	to 500-2843159;
	length 91.858189;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-3054115-2;
	phases ABCN;
	from 500-2843159;
	to 500-72681;
	length 209.847710;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-3054115-3;
	phases ABCN;
	from Breaker_392-93494;
	to 392-93494;
	length 538.337909;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-3109282-0;
	phases ABCN;
	from 396-151076;
	to 500-72682;
	length 686.877693;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-554115-0;
	phases AN;
	from Fuse_402-158826;
	to 402-158826;
	length 25.105469;
	configuration overhead_line_config_AN_97_97_TUR117;
}

object overhead_line {
	name 389-554117-0;
	phases ABCN;
	from Fuse_402-158825;
	to 402-158825;
	length 25.006690;
	configuration overhead_line_config_ABCN_79_79_TUR117;
}

object overhead_line {
	name 389-554121-0;
	phases AN;
	from 500-42638;
	to 500-42639;
	length 273.081273;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-554130-0;
	phases ABCN;
	from Fuse_402-1397704;
	to 402-1397704;
	length 277.823491;
	configuration overhead_line_config_ABCN_79_79_TUR117;
}

object overhead_line {
	name 389-554146-0;
	phases ABCN;
	from Fuse_402-158808;
	to 402-158808;
	length 21.799977;
	configuration overhead_line_config_ABCN_79_79_TUR117;
}

object overhead_line {
	name 389-554149-0;
	phases AN;
	from 500-42638;
	to 500-42678;
	length 184.658652;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-554155-0;
	phases AN;
	from 500-42640;
	to 500-42686;
	length 220.388108;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-554158-0;
	phases ABCN;
	from 402-158808;
	to 500-42681;
	length 276.537682;
	configuration overhead_line_config_ABCN_79_79_TUR117;
}

object overhead_line {
	name 389-554167-0;
	phases ABCN;
	from 500-42650;
	to 500-42692;
	length 319.001110;
	configuration overhead_line_config_ABCN_79_79_TUR117;
}

object overhead_line {
	name 389-554168-0;
	phases ABCN;
	from 500-42671;
	to 500-42693;
	length 231.022893;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 389-554176-0;
	phases BN;
	from Fuse_402-158806;
	to 402-158806;
	length 25.005891;
	configuration overhead_line_config_BN_79_79_TUR117;
}

object overhead_line {
	name 389-554462-0;
	phases BN;
	from 402-158806;
	to 500-43338;
	length 200.899355;
	configuration overhead_line_config_BN_79_79_TUR117;
}

object overhead_line {
	name 389-554462-1;
	phases BN;
	from 500-43338;
	to 500-42685;
	length 151.266737;
	configuration overhead_line_config_BN_79_79_TUR117;
}

object overhead_line {
	name 389-591896-0;
	phases ABCN;
	from 500-72682;
	to 403-197258;
	length 154.229677;
	configuration overhead_line_config_ABCN_54_90_TUR117;
}

object overhead_line {
	name 389-591897-0;
	phases ABCN;
	from 403-197258;
	to 500-42650;
	length 10.001431;
	configuration overhead_line_config_ABCN_54_90_TUR117;
}

object overhead_line {
	name 389-591902-0;
	phases ABCN;
	from 500-72682;
	to 500-42667;
	length 146.741610;
	configuration overhead_line_config_ABCN_73_90_TUR117;
}

object overhead_line {
	name 389-700690-0;
	phases AN;
	from 500-162436;
	to 403-247501;
	length 10.833903;
	configuration overhead_line_config_AN_79_79_TUR117;
}

object overhead_line {
	name 389-706772-0;
	phases AN;
	from 402-158826;
	to 500-42640;
	length 124.599501;
	configuration overhead_line_config_AN_97_97_TUR117;
}

object overhead_line {
	name 389-706772-1;
	phases AN;
	from 500-42640;
	to 403-249770;
	length 9.999617;
	configuration overhead_line_config_AN_97_97_TUR117;
}

object overhead_line {
	name 394-1279436-0;
	phases ABCN;
	from Fuse_402-700342;
	to 402-700342;
	length 20.001708;
	configuration overhead_line_config_ABCN_90_90_TUR117;
}

object overhead_line {
	name 394-1771383-0;
	phases ABCN;
	from 396-85779;
	to 392-94775;
	length 466.990062;
	configuration overhead_line_config_ABCN_39_90_TUR117;
}

object overhead_line {
	name 394-2352417-0;
	phases ABCN;
	from Fuse_402-1339159;
	to 402-1339159;
	length 20.000310;
	configuration overhead_line_config_ABCN_39_39_TUR117;
}

object overhead_line {
	name 394-2415085-0;
	phases ABCN;
	from Fuse_402-1397705;
	to 402-1397705;
	length 19.999977;
	configuration overhead_line_config_ABCN_90_90_TUR117;
}

object overhead_line {
	name 394-2415088-0;
	phases ABCN;
	from Fuse_402-1397706;
	to 402-1397706;
	length 20.001007;
	configuration overhead_line_config_ABCN_90_90_TUR117;
}

object overhead_line {
	name 394-309427-0;
	phases ABCN;
	from Fuse_402-158810;
	to 402-158810;
	length 25.009110;
	configuration overhead_line_config_ABCN_90_90_TUR117;
}

object overhead_line {
	name 394-309446-0;
	phases ABCN;
	from Fuse_402-158814;
	to 402-158814;
	length 25.006181;
	configuration overhead_line_config_ABCN_90_90_TUR117;
}

object overhead_line {
	name 394-325048-0;
	phases ABCN;
	from Fuse_402-167773;
	to 402-167773;
	length 20.035193;
	configuration overhead_line_config_ABCN_39_39_TUR117;
}

object overhead_line {
	name 394-813486-0;
	phases ABCN;
	from Fuse_402-462222;
	to 402-462222;
	length 19.997286;
	configuration overhead_line_config_ABCN_90_90_TUR117;
}

object overhead_line {
	name 401-113641-0;
	phases ABCN;
	from Fuse_402-463500;
	to 402-463500;
	length 13.228866;
	configuration overhead_line_config_ABCN_90_90_TUR117;
}

object overhead_line {
	name 401-113642-0;
	phases ABCN;
	from 402-463500;
	to 500-643291;
	length 12.712953;
	configuration overhead_line_config_ABCN_90_90_TUR117;
}

object overhead_line {
	name TIE-391-1110671;
	phases ABCN;
	from 395-1525110;
	to 391-1110671;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TUR117;
}

object overhead_line {
	name TIE-391-191396;
	phases ABCN;
	from 395-2039117;
	to 391-191396;
	length 10.000000;
	configuration overhead_line_config_ABCN_104_104_TUR117;
}

object overhead_line {
	name TIE-391-191399;
	phases ABCN;
	from 395-277276;
	to 391-191399;
	length 10.000000;
	configuration overhead_line_config_ABCN_104_104_TUR117;
}

object overhead_line {
	name UGSW-11201;
	phases ABCN;
	from 391-1110671;
	to MID-395-1456561;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TUR117;
}

object overhead_line {
	name UGSW-11205;
	phases ABCN;
	from 391-191399;
	to MID-395-1456881;
	length 10.000000;
	configuration overhead_line_config_ABCN_104_104_TUR117;
}

object overhead_line {
	name UGSW-11206;
	phases ABCN;
	from 391-191399;
	to MID-395-926293;
	length 10.000000;
	configuration overhead_line_config_ABCN_104_104_TUR117;
}

object overhead_line {
	name UGSW-12481;
	phases ABCN;
	from 391-1110671;
	to MID-395-1525092;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TUR117;
}

object overhead_line {
	name UGSW-12483;
	phases ABCN;
	from 391-1110671;
	to MID-395-1525098;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TUR117;
}

object overhead_line {
	name UGSW-26897;
	phases ABCN;
	from 391-191396;
	to MID-395-1800910;
	length 10.000000;
	configuration overhead_line_config_ABCN_104_104_TUR117;
}

object overhead_line {
	name UGSW-3211;
	phases ABCN;
	from 391-191399;
	to MID-395-277251;
	length 10.000000;
	configuration overhead_line_config_ABCN_104_104_TUR117;
}

object overhead_line {
	name UGSW-3215;
	phases ABCN;
	from 391-191396;
	to MID-395-277275;
	length 10.000000;
	configuration overhead_line_config_ABCN_104_104_TUR117;
}

object overhead_line {
	name UGSW-3216;
	phases ABCN;
	from 391-191396;
	to MID-395-277286;
	length 10.000000;
	configuration overhead_line_config_ABCN_104_104_TUR117;
}

object overhead_line {
	name 389-1191153-0;
	phases ABCN;
	from 403-259006;
	to 403-474406;
	length 1901.170905;
	configuration overhead_line_config_ABCN_54_90_TUR111;
}

object overhead_line {
	name 389-1402591-0;
	phases ABCN;
	from Breaker_392-91895;
	to 392-91895;
	length 520.553408;
	configuration overhead_line_config_ABCN_39_90_TUR111;
}

object overhead_line {
	name 389-1443316-0;
	phases ABCN;
	from 500-913632;
	to 500-712881;
	length 174.241896;
	configuration overhead_line_config_ABCN_39_90_TUR111;
}

object overhead_line {
	name 389-1474387-0;
	phases ABCN;
	from 500-913681;
	to 406-1032405;
	length 171.430977;
	configuration overhead_line_config_ABCN_39_90_TUR111;
}

object overhead_line {
	name 389-1474387-1;
	phases ABCN;
	from SW_406-1032405;
	to 396-66899;
	length 120.131658;
	configuration overhead_line_config_ABCN_39_90_TUR111;
}

object overhead_line {
	name 389-1733268-0;
	phases CN;
	from SCZ_403-665137;
	to 403-665137;
	length 95.191031;
	configuration overhead_line_config_CN_82_82_TUR111;
}

object overhead_line {
	name 389-1733270-0;
	phases ABCN;
	from 500-913681;
	to 393-26254;
	length 41.768115;
	configuration overhead_line_config_ABCN_39_90_TUR111;
}

object overhead_line {
	name 389-1733270-1;
	phases ABCN;
	from 393-26254;
	to 403-665140;
	length 35.787776;
	configuration overhead_line_config_ABCN_39_90_TUR111;
}

object overhead_line {
	name 389-2315678-0;
	phases AN;
	from 500-712881;
	to 403-815209;
	length 13.052592;
	configuration overhead_line_config_AN_79_79_TUR111;
}

object overhead_line {
	name 389-2315679-0;
	phases AN;
	from 403-815209;
	to 500-2019979;
	length 47.627654;
	configuration overhead_line_config_AN_79_79_TUR111;
}

object overhead_line {
	name 389-3027875-0;
	phases ABCN;
	from 500-712881;
	to 392-89655;
	length 135.123838;
	configuration overhead_line_config_ABCN_39_90_TUR111;
}

object overhead_line {
	name 389-3043684-0;
	phases ABCN;
	from 392-91895;
	to 500-913632;
	length 33.061992;
	configuration overhead_line_config_ABCN_39_90_TUR111;
}

object overhead_line {
	name 389-3049333-0;
	phases ABCN;
	from 403-1231579;
	to 403-258740;
	length 199.227239;
	configuration overhead_line_config_ABCN_39_90_TUR111;
}

object overhead_line {
	name 389-3050614-0;
	phases ABCN;
	from Reg_TUR111;
	to 416-69802;
	length 24.403837;
	configuration overhead_line_config_ABCN_90_90_TUR111;
}

object overhead_line {
	name 389-3109249-0;
	phases ABCN;
	from 500-2878316;
	to 403-1231579;
	length 327.712740;
	configuration overhead_line_config_ABCN_39_90_TUR111;
}

object overhead_line {
	name 389-730740-0;
	phases ABCN;
	from 403-258740;
	to 403-259006;
	length 875.129091;
	configuration overhead_line_config_ABCN_114_90_TUR111;
}

object overhead_line {
	name 395-759507-0;
	phases ABCN;
	from Xfmr_391-561172;
	to 391-561172;
	length 10.000000;
	configuration overhead_line_config_ABCN_4_4_TUR111;
}

object overhead_line {
	name 395-759513-0;
	phases ABCN;
	from Xfmr_391-561179;
	to 391-561179;
	length 10.000000;
	configuration overhead_line_config_ABCN_4_4_TUR111;
}

object overhead_line {
	name 395-759830-0;
	phases ABCN;
	from Xfmr_391-561225;
	to 391-561225;
	length 10.000000;
	configuration overhead_line_config_ABCN_4_4_TUR111;
}

object overhead_line {
	name 401-142442-0;
	phases ABCN;
	from 500-913632;
	to 403-608793;
	length 12.971258;
	configuration overhead_line_config_ABCN_90_90_TUR111;
}

object overhead_line {
	name 401-142443-0;
	phases ABCN;
	from 403-608793;
	to 500-913681;
	length 12.348039;
	configuration overhead_line_config_ABCN_90_90_TUR111;
}

object overhead_line {
	name TIE-391-559608;
	phases ABCN;
	from 395-757002;
	to 391-559608;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name TIE-391-559612;
	phases ABCN;
	from 395-757248;
	to 391-559612;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name TIE-391-559613;
	phases ABCN;
	from 395-757254;
	to 391-559613;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name TIE-391-559617;
	phases ABCN;
	from 395-758543;
	to 391-559617;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name TIE-391-560880;
	phases ABCN;
	from 395-900932;
	to 391-560880;
	length 10.000000;
	configuration overhead_line_config_ABCN_108_108_TUR111;
}

object overhead_line {
	name TIE-391-560893;
	phases ABCN;
	from 395-759010;
	to 391-560893;
	length 10.000000;
	configuration overhead_line_config_ABCN_4_4_TUR111;
}

object overhead_line {
	name TIE-391-560896;
	phases ABCN;
	from 395-759020;
	to 391-560896;
	length 10.000000;
	configuration overhead_line_config_ABCN_4_4_TUR111;
}

object overhead_line {
	name UGSW-1293;
	phases ABCN;
	from 391-560880;
	to MID-395-758973;
	length 10.000000;
	configuration overhead_line_config_ABCN_108_108_TUR111;
}

object overhead_line {
	name UGSW-1294;
	phases ABCN;
	from 391-560880;
	to MID-395-758968;
	length 10.000000;
	configuration overhead_line_config_ABCN_108_108_TUR111;
}

object overhead_line {
	name UGSW-1295;
	phases ABCN;
	from 391-560880;
	to MID-395-758544;
	length 10.000000;
	configuration overhead_line_config_ABCN_108_108_TUR111;
}

object overhead_line {
	name UGSW-2565;
	phases ABCN;
	from 391-559617;
	to MID-395-758997;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name UGSW-2566;
	phases ABCN;
	from 391-559617;
	to MID-395-757255;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name UGSW-2568;
	phases ABCN;
	from 391-559613;
	to MID-395-759034;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name UGSW-2569;
	phases ABCN;
	from 391-559613;
	to MID-395-757260;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name UGSW-2570;
	phases ABCN;
	from 391-559613;
	to MID-395-757249;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name UGSW-2574;
	phases ABCN;
	from 391-559617;
	to MID-395-759009;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name UGSW-35521;
	phases ABCN;
	from 391-559608;
	to MID-395-2135222;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name UGSW-35522;
	phases ABCN;
	from 391-559608;
	to MID-395-2135216;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name UGSW-4812;
	phases ABCN;
	from 391-559612;
	to MID-395-757003;
	length 10.000000;
	configuration overhead_line_config_ABCN_105_105_TUR111;
}

object overhead_line {
	name UGSW-8007;
	phases ABCN;
	from 391-560893;
	to MID-395-759015;
	length 10.000000;
	configuration overhead_line_config_ABCN_4_4_TUR111;
}

object overhead_line {
	name UGSW-8008;
	phases ABCN;
	from 391-560893;
	to MID-395-759530;
	length 10.000000;
	configuration overhead_line_config_ABCN_4_4_TUR111;
}

object overhead_line {
	name UGSW-8009;
	phases ABCN;
	from 391-560896;
	to MID-395-759559;
	length 10.000000;
	configuration overhead_line_config_ABCN_4_4_TUR111;
}

object overhead_line {
	name UGSW-8011;
	phases ABCN;
	from 391-560896;
	to MID-395-759016;
	length 10.000000;
	configuration overhead_line_config_ABCN_4_4_TUR111;
}

object overhead_line {
	name UGSW-8012;
	phases ABCN;
	from 391-560896;
	to MID-395-759821;
	length 10.000000;
	configuration overhead_line_config_ABCN_4_4_TUR111;
}

object overhead_line {
	name 389-2584387-0;
	phases ABCN;
	from Reg_TVW131;
	to 416-52180;
	length 37.267867;
	configuration overhead_line_config_ABCN_86_86_TVW131;
}

object overhead_line {
	name 389-2584388-0;
	phases ABCN;
	from Fuse_402-1369238;
	to 402-1369238;
	length 27.774464;
	configuration overhead_line_config_ABCN_86_86_TVW131;
}

object overhead_line {
	name TIE-391-1323823;
	phases ABCN;
	from 395-1679745;
	to 391-1323823;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name TIE-391-1323836;
	phases ABCN;
	from 395-1677163;
	to 391-1323836;
	length 10.000000;
	configuration overhead_line_config_ABCN_64_64_TVW131;
}

object overhead_line {
	name TIE-391-1324412;
	phases ABCN;
	from 395-1677754;
	to 391-1324412;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name TIE-391-1332457;
	phases ABCN;
	from 395-1686124;
	to 391-1332457;
	length 10.000000;
	configuration overhead_line_config_ABCN_34_34_TVW131;
}

object overhead_line {
	name TIE-391-1366997;
	phases ABCN;
	from 395-1724480;
	to 391-1366997;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name TIE-391-1708485;
	phases ABCN;
	from 395-2103743;
	to 391-1708485;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name TIE-391-670943;
	phases ABCN;
	from 395-1677743;
	to 391-670943;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name UGSW-19521;
	phases ABCN;
	from 391-1323836;
	to MID-395-1677184;
	length 10.000000;
	configuration overhead_line_config_ABCN_64_64_TVW131;
}

object overhead_line {
	name UGSW-19523;
	phases ABCN;
	from 391-1323836;
	to MID-395-1677189;
	length 10.000000;
	configuration overhead_line_config_ABCN_64_64_TVW131;
}

object overhead_line {
	name UGSW-19842;
	phases ABCN;
	from 391-1324412;
	to MID-395-1677755;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name UGSW-20801;
	phases ABCN;
	from 391-1323823;
	to MID-395-1677172;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name UGSW-20803;
	phases ABCN;
	from 391-1323823;
	to MID-395-1677167;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name UGSW-22401;
	phases ABCN;
	from 391-1332457;
	to MID-395-1715902;
	length 10.000000;
	configuration overhead_line_config_ABCN_34_34_TVW131;
}

object overhead_line {
	name UGSW-22402;
	phases ABCN;
	from 391-1332457;
	to MID-395-1715908;
	length 10.000000;
	configuration overhead_line_config_ABCN_34_34_TVW131;
}

object overhead_line {
	name UGSW-22403;
	phases ABCN;
	from 391-1332457;
	to MID-395-1715914;
	length 10.000000;
	configuration overhead_line_config_ABCN_34_34_TVW131;
}

object overhead_line {
	name UGSW-23365;
	phases ABCN;
	from 391-1324412;
	to MID-395-1724477;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name UGSW-2562;
	phases ABCN;
	from 391-670943;
	to MID-395-907966;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name UGSW-2573;
	phases ABCN;
	from 391-670943;
	to MID-395-901259;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name UGSW-25921;
	phases ABCN;
	from 391-1366997;
	to MID-395-1724495;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name UGSW-28161;
	phases ABCN;
	from 391-1323823;
	to MID-395-1823678;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name UGSW-34563;
	phases ABCN;
	from 391-1708485;
	to MID-395-2103748;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name UGSW-34565;
	phases ABCN;
	from 391-1708485;
	to MID-395-2103742;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object overhead_line {
	name UGSW-6087;
	phases ABCN;
	from 391-670943;
	to MID-395-1011427;
	length 10.000000;
	configuration overhead_line_config_ABCN_10_10_TVW131;
}

object regulator_configuration {
	name Reg_Config_46_TUR115;
	connect_type 1;
	band_center 126;
	band_width 2;
	time_delay 30.0;
	raise_taps 16;
	lower_taps 16;
	current_transducer_ratio 400;
	power_transducer_ratio 60;
	compensator_r_setting_A 5;
	compensator_r_setting_B 5;
	compensator_r_setting_C 5;
	compensator_x_setting_A 3;
	compensator_x_setting_B 3;
	compensator_x_setting_C 3;
	CT_phase "ABC";
	PT_phase "ABC";
	regulation 0.10;
	Control LINE_DROP_COMP;
	control_level INDIVIDUAL;
	Type B;
	tap_pos_A -3;
	tap_pos_B -3;
	tap_pos_C -3;
}

object regulator_configuration {
	name Reg_Config_50_SPU125;
	connect_type 1;
	band_center 123;
	band_width 2;
	time_delay 30.0;
	raise_taps 16;
	lower_taps 16;
	current_transducer_ratio 400;
	power_transducer_ratio 6.350000e+01;
	compensator_r_setting_A 2;
	compensator_r_setting_B 2;
	compensator_r_setting_C 2;
	compensator_x_setting_A 9;
	compensator_x_setting_B 9;
	compensator_x_setting_C 9;
	CT_phase "ABC";
	PT_phase "ABC";
	regulation 0.10;
	Control LINE_DROP_COMP;
	control_level INDIVIDUAL;
	Type B;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}

object regulator_configuration {
	name Reg_Config_50_SPU122;
	connect_type 1;
	band_center 123;
	band_width 2;
	time_delay 30.0;
	raise_taps 16;
	lower_taps 16;
	current_transducer_ratio 400;
	power_transducer_ratio 6.350000e+01;
	compensator_r_setting_A 3;
	compensator_r_setting_B 3;
	compensator_r_setting_C 3;
	compensator_x_setting_A 3;
	compensator_x_setting_B 3;
	compensator_x_setting_C 3;
	CT_phase "ABC";
	PT_phase "ABC";
	regulation 0.10;
	Control LINE_DROP_COMP;
	control_level INDIVIDUAL;
	Type B;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}

object regulator_configuration {
	name Reg_Config_53_SPU124;
	connect_type 1;
	band_center 117;
	band_width 2;
	time_delay 30.0;
	raise_taps 16;
	lower_taps 16;
	current_transducer_ratio 400;
	power_transducer_ratio 6.670000e+01;
	compensator_r_setting_A 2;
	compensator_r_setting_B 2;
	compensator_r_setting_C 2;
	compensator_x_setting_A 7;
	compensator_x_setting_B 7;
	compensator_x_setting_C 7;
	CT_phase "ABC";
	PT_phase "ABC";
	regulation 0.10;
	Control LINE_DROP_COMP;
	control_level INDIVIDUAL;
	Type B;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}

object regulator_configuration {
	name Reg_Config_46_TUR117;
	connect_type 1;
	band_center 126;
	band_width 2;
	time_delay 30.0;
	raise_taps 16;
	lower_taps 16;
	current_transducer_ratio 400;
	power_transducer_ratio 60;
	compensator_r_setting_A 5;
	compensator_r_setting_B 5;
	compensator_r_setting_C 5;
	compensator_x_setting_A 3;
	compensator_x_setting_B 3;
	compensator_x_setting_C 3;
	CT_phase "ABC";
	PT_phase "ABC";
	regulation 0.10;
	Control LINE_DROP_COMP;
	control_level INDIVIDUAL;
	Type B;
	tap_pos_A -6;
	tap_pos_B -6;
	tap_pos_C -7;
}

object regulator_configuration {
	name Reg_Config_50_TUR111;
	connect_type 1;
	band_center 123;
	band_width 2;
	time_delay 30.0;
	raise_taps 16;
	lower_taps 16;
	current_transducer_ratio 400;
	power_transducer_ratio 6.350000e+01;
	compensator_r_setting_A 5;
	compensator_r_setting_B 5;
	compensator_r_setting_C 5;
	compensator_x_setting_A 3;
	compensator_x_setting_B 3;
	compensator_x_setting_C 3;
	CT_phase "ABC";
	PT_phase "ABC";
	regulation 0.10;
	Control LINE_DROP_COMP;
	control_level INDIVIDUAL;
	Type B;
	tap_pos_A -1;
	tap_pos_B -1;
	tap_pos_C -1;
}

object regulator_configuration {
	name Reg_Config_50_TVW131;
	connect_type 1;
	band_center 123;
	band_width 2;
	time_delay 30.0;
	raise_taps 16;
	lower_taps 16;
	current_transducer_ratio 400;
	power_transducer_ratio 6.350000e+01;
	compensator_r_setting_A 1.400000e+00;
	compensator_r_setting_B 1.400000e+00;
	compensator_r_setting_C 1.400000e+00;
	compensator_x_setting_A 4.600000e+00;
	compensator_x_setting_B 4.600000e+00;
	compensator_x_setting_C 4.600000e+00;
	CT_phase "ABC";
	PT_phase "ABC";
	regulation 0.10;
	Control LINE_DROP_COMP;
	control_level INDIVIDUAL;
	Type B;
	tap_pos_A -3;
	tap_pos_B -3;
	tap_pos_C -3;
}

object regulator {
	name Regulator_416-74596;
	phases ABCN;
	from Breaker_416-74596;
	to Reg_TUR115;
	configuration Reg_Config_46_TUR115;
}

object regulator {
	name Regulator_416-32980;
	phases ABCN;
	from Breaker_416-32980;
	to Reg_SPU125;
	configuration Reg_Config_50_SPU125;
}

object regulator {
	name Regulator_416-14448;
	phases ABCN;
	from Breaker_416-14448;
	to Reg_SPU122;
	configuration Reg_Config_50_SPU122;
}

object regulator {
	name Regulator_416-32020;
	phases ABCN;
	from Breaker_416-32020;
	to Reg_SPU124;
	configuration Reg_Config_53_SPU124;
}

object regulator {
	name Regulator_416-69801;
	phases ABCN;
	from Breaker_416-69801;
	to Reg_TUR117;
	configuration Reg_Config_46_TUR117;
}

object regulator {
	name Regulator_416-69802;
	phases ABCN;
	from Breaker_416-69802;
	to Reg_TUR111;
	configuration Reg_Config_50_TUR111;
}

object regulator {
	name Regulator_416-52180;
	phases ABCN;
	from Breaker_416-52180;
	to Reg_TVW131;
	configuration Reg_Config_50_TVW131;
}

object switch {
	name Switch_396-67859;
	phases ABCN;
	from 409-401940;
	to SW_409-401940;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_390-66586;
	phases ABCN;
	from 403-618763;
	to SW_403-618763;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_396-83540;
	phases ABCN;
	from 396-67859;
	to SW_396-67859;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_P1628;
	phases ABCN;
	from 500-626092;
	to SW_500-626092;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_396-153620;
	phases ABCN;
	from 500-2963177;
	to SW_500-2963177;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_396-67860;
	phases ABCN;
	from 409-401941;
	to SW_409-401941;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_390-59546;
	phases ABCN;
	from 403-618762;
	to SW_403-618762;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_390-59548;
	phases ABCN;
	from 500-933236;
	to SW_500-933236;
	phase_A_state OPEN;
	phase_B_state OPEN;
	phase_C_state OPEN;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_396-151076;
	phases ABCN;
	from 416-69801;
	to SW_416-69801;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_396-66899;
	phases ABCN;
	from 406-1032405;
	to SW_406-1032405;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_396-150741;
	phases ABCN;
	from 416-69802;
	to SW_416-69802;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_CASP13;
	phases ABCN;
	from CASPA;
	to SW_CASP13;
	phase_A_state OPEN;
	phase_B_state OPEN;
	phase_C_state OPEN;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_CASPA_link;
	phases ABCN;
	from 406-1262796;
	to CASPA;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_CASPB_link;
	phases ABCN;
	from 406-905990;
	to CASPB;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_SPU124A_link;
	phases AN;
	from 391-758995;
	to Node_Trafo_SPU124_link;
	phase_A_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_SPU124B_link;
	phases BN;
	from 391-759604;
	to Node_Trafo_SPU124_link;
	phase_B_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_SPU124C_link;
	phases CN;
	from 391-758994;
	to Node_Trafo_SPU124_link;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name Switch_SPU122_link;
	phases ABCN;
	from 395-2147902;
	to Node_Trafo_SPU122_link;
	phase_A_state CLOSED;
	phase_B_state CLOSED;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name ResearchParkA_link;
	phases AN;
	from 391-191676;
	to ResearchPark;
	phase_A_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name ResearchParkB_link;
	phases BN;
	from 391-191678;
	to ResearchPark;
	phase_B_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name ResearchParkC_link;
	phases CN;
	from 391-191677;
	to ResearchPark;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name TV131_EChillersA_link;
	phases AN;
	from 391-1367009;
	to TV131_EChillers;
	phase_A_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name TV131_EChillersB_link;
	phases BN;
	from 391-1367010;
	to TV131_EChillers;
	phase_B_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name TV131_EChillersC_link;
	phases CN;
	from 391-1367011;
	to TV131_EChillers;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name TV131_ColdStorageA_link;
	phases AN;
	from 391-1367007;
	to TV131_ColdStorage;
	phase_A_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name TV131_ColdStorageB_link;
	phases BN;
	from 391-1367006;
	to TV131_ColdStorage;
	phase_B_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name TV131_ColdStorageC_link;
	phases CN;
	from 391-1367005;
	to TV131_ColdStorage;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name ClarkHallChillersA_link;
	phases AN;
	from 391-562808;
	to ClarkHallChillers;
	phase_A_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name ClarkHallChillersB_link;
	phases BN;
	from 391-562810;
	to ClarkHallChillers;
	phase_B_state CLOSED;
	operating_mode INDIVIDUAL;
}

object switch {
	name ClarkHallChillersC_link;
	phases CN;
	from 391-562809;
	to ClarkHallChillers;
	phase_C_state CLOSED;
	operating_mode INDIVIDUAL;
}

object transformer_configuration {
	name Xfmr_Config_113_TUR115;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 7.621024e+03;
	secondary_voltage 2.401777e+03;
	power_rating 10000;
	impedance 8.000000e-05+7.400000e-04j;
	no_load_loss 8.000000e-01;
}

object transformer_configuration {
	name Xfmr_Config_113_SPU125;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 7.621024e+03;
	secondary_voltage 2.401777e+03;
	power_rating 10000;
	impedance 8.000000e-05+7.400000e-04j;
	no_load_loss 8.000000e-01;
}

object transformer_configuration {
	name Xfmr_Config_81_SPU124;
	connect_type DELTA_GWYE;
	install_type PADMOUNT;
	primary_voltage 4.399409e+03;
	secondary_voltage 1.385641e+03;
	power_rating 250;
	impedance 3.760000e-03+1.400000e-02j;
	no_load_loss 8.000000e-01;
}

object transformer_configuration {
	name Xfmr_Config_114_TUR111;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 7.621024e+03;
	secondary_voltage 2.401777e+03;
	power_rating 750;
	impedance 2.133333e-03+8.000000e-03j;
	no_load_loss 8.000000e-01;
}

object transformer_configuration {
	name Xfmr_Config_113_SPU124_Link;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 7.621024e+03;
	secondary_voltage 2.401777e+03;
	power_rating 10000;
	impedance 8.000000e-05+7.400000e-04j;
	no_load_loss 8.000000e-01;
}

object transformer_configuration {
	name Xfmr_Config_113_SPU122_Link;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 7.621024e+03;
	secondary_voltage 2.401777e+03;
	power_rating 10000;
	impedance 8.000000e-05+7.400000e-04j;
	no_load_loss 8.000000e-01;
}

object transformer_configuration {
	name xfrmr_config_12;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	power_rating 12500;
	primary_voltage 7970;
	secondary_voltage 2401.78;
	resistance 0.0075;
	reactance 0.085;
}

object transformer_configuration {
	name xfrmr_config_10;
	connect_type DELTA_GWYE;
	install_type PADMOUNT;
	power_rating 10000;
	primary_voltage 7621.02;
	secondary_voltage 2401.78;
	resistance 0.008;
	reactance 0.0736;
}

object transformer_configuration {
	name xfrmr_config_250_1P;
	connect_type SINGLE_PHASE;
	install_type PADMOUNT;
	power_rating 250;
	primary_voltage 7620;
	secondary_voltage 2400;
	resistance 0.0094;
	reactance 0.0337141;
}

object transformer {
	name Trafo_409-401940;
	phases ABCN;
	from 500-933235;
	to Xfmr_409-401940;
	configuration Xfmr_Config_113_TUR115;
}

object transformer {
	name Trafo_409-401941;
	phases ABCN;
	from 500-933236;
	to Xfmr_409-401941;
	configuration Xfmr_Config_113_SPU125;
}

object transformer {
	name Trafo_415-1194084;
	phases ABCN;
	from 395-2147912;
	to Xfmr_391-1749449;
	configuration Xfmr_Config_81_SPU124;
}

object transformer {
	name Trafo_415-340905;
	phases ABCN;
	from 395-759507;
	to Xfmr_391-561172;
	configuration Xfmr_Config_114_TUR111;
}

object transformer {
	name Trafo_415-340906;
	phases ABCN;
	from 395-759513;
	to Xfmr_391-561179;
	configuration Xfmr_Config_114_TUR111;
}

object transformer {
	name Trafo_415-341250;
	phases ABCN;
	from 395-759830;
	to Xfmr_391-561225;
	configuration Xfmr_Config_114_TUR111;
}

object transformer {
	name Trafo_SPU124_link;
	phases ABCN;
	from Node_Trafo_SPU124_link;
	to ECSSA;
	configuration Xfmr_Config_113_SPU124_Link;
}

object transformer {
	name Trafo_SPU122_link;
	phases ABCN;
	from Node_Trafo_SPU122_link;
	to ECSSB;
	configuration Xfmr_Config_113_SPU122_Link;
}

object underground_line {
	name 394-1053215;
	phases AN;
	from 396-67860;
	to 500-933238;
	length 10.000000;
	configuration underground_line_config_AN_128_128_SPU125;
}

object underground_line {
	name 394-1053216;
	phases BN;
	from 396-67860;
	to 500-933240;
	length 10.000000;
	configuration underground_line_config_BN_128_128_SPU125;
}

object underground_line {
	name 394-1053217;
	phases CN;
	from 396-67860;
	to 500-933242;
	length 10.000000;
	configuration underground_line_config_CN_128_128_SPU125;
}

object underground_line {
	name 411-908050-0;
	phases AN;
	from 500-933238;
	to 402-619382;
	length 269.799917;
	configuration underground_line_config_AN_104_104_SPU125;
}

object underground_line {
	name 411-908053-0;
	phases BN;
	from Fuse_402-619382;
	to 402-619382;
	length 270.198807;
	configuration underground_line_config_BN_104_104_SPU125;
}

object underground_line {
	name 411-908056-0;
	phases CN;
	from 500-933242;
	to 402-619382;
	length 262.123832;
	configuration underground_line_config_CN_104_104_SPU125;
}

object underground_line {
	name 394-806733;
	phases AN;
	from 402-458138;
	to 500-635149;
	length 10.000000;
	configuration underground_line_config_AN_90_90_SPU122;
}

object underground_line {
	name 394-806735;
	phases BN;
	from 402-458138;
	to 500-635151;
	length 10.000000;
	configuration underground_line_config_BN_90_90_SPU122;
}

object underground_line {
	name 394-806737;
	phases CN;
	from 402-458138;
	to 500-635153;
	length 10.000000;
	configuration underground_line_config_CN_90_90_SPU122;
}

object underground_line {
	name 411-2150268-0;
	phases AN;
	from 395-2135232;
	to 395-2135235;
	length 342.252795;
	configuration underground_line_config_AN_108_108_SPU122;
}

object underground_line {
	name 411-2150269-0;
	phases BN;
	from 395-2135234;
	to 395-2135235;
	length 354.104337;
	configuration underground_line_config_BN_108_108_SPU122;
}

object underground_line {
	name 411-2150270-0;
	phases CN;
	from 395-2135236;
	to 395-2135235;
	length 371.638630;
	configuration underground_line_config_CN_108_108_SPU122;
}

object underground_line {
	name 411-2162968-0;
	phases CN;
	from 395-1373663;
	to 395-2147902;
	length 2903.928084;
	configuration underground_line_config_CN_104_104_SPU122;
}

object underground_line {
	name 411-2162969-0;
	phases BN;
	from 395-1373661;
	to 395-2147902;
	length 2881.410260;
	configuration underground_line_config_BN_104_104_SPU122;
}

object underground_line {
	name 411-2162970-0;
	phases AN;
	from 395-1373643;
	to 395-2147902;
	length 2864.572252;
	configuration underground_line_config_AN_104_104_SPU122;
}

object underground_line {
	name 411-732691-0;
	phases AN;
	from 500-635149;
	to 395-756992;
	length 1334.620277;
	configuration underground_line_config_AN_105_105_SPU122;
}

object underground_line {
	name 411-732695-0;
	phases CN;
	from 500-635153;
	to 395-756992;
	length 1336.003322;
	configuration underground_line_config_CN_105_105_SPU122;
}

object underground_line {
	name 411-732698-0;
	phases BN;
	from 500-635151;
	to 395-756992;
	length 1331.010526;
	configuration underground_line_config_BN_105_105_SPU122;
}

object underground_line {
	name A-395-1373643;
	phases AN;
	from MID-395-1373661;
	to 395-1373643;
	length 10.000000;
	configuration underground_line_config_AN_105_105_SPU122;
}

object underground_line {
	name A-395-2135221;
	phases AN;
	from MID-395-2135223;
	to 395-2135221;
	length 10.000000;
	configuration underground_line_config_AN_108_108_SPU122;
}

object underground_line {
	name A-395-2135232;
	phases AN;
	from MID-395-2135234;
	to 395-2135232;
	length 10.000000;
	configuration underground_line_config_AN_105_105_SPU122;
}

object underground_line {
	name A-395-2147887;
	phases AN;
	from MID-395-2147889;
	to 395-2147887;
	length 10.000000;
	configuration underground_line_config_AN_104_104_SPU122;
}

object underground_line {
	name B-395-1373661;
	phases BN;
	from MID-395-1373661;
	to 395-1373661;
	length 10.000000;
	configuration underground_line_config_BN_105_105_SPU122;
}

object underground_line {
	name B-395-2135223;
	phases BN;
	from MID-395-2135223;
	to 395-2135223;
	length 10.000000;
	configuration underground_line_config_BN_108_108_SPU122;
}

object underground_line {
	name B-395-2135234;
	phases BN;
	from MID-395-2135234;
	to 395-2135234;
	length 10.000000;
	configuration underground_line_config_BN_105_105_SPU122;
}

object underground_line {
	name B-395-2147889;
	phases BN;
	from MID-395-2147889;
	to 395-2147889;
	length 10.000000;
	configuration underground_line_config_BN_104_104_SPU122;
}

object underground_line {
	name C-395-1373663;
	phases CN;
	from MID-395-1373661;
	to 395-1373663;
	length 10.000000;
	configuration underground_line_config_CN_105_105_SPU122;
}

object underground_line {
	name C-395-2135225;
	phases CN;
	from MID-395-2135223;
	to 395-2135225;
	length 10.000000;
	configuration underground_line_config_CN_108_108_SPU122;
}

object underground_line {
	name C-395-2135236;
	phases CN;
	from MID-395-2135234;
	to 395-2135236;
	length 10.000000;
	configuration underground_line_config_CN_105_105_SPU122;
}

object underground_line {
	name C-395-2147891;
	phases CN;
	from MID-395-2147889;
	to 395-2147891;
	length 10.000000;
	configuration underground_line_config_CN_104_104_SPU122;
}

object underground_line {
	name 394-1666955-0;
	phases AN;
	from SCZ_395-1373628;
	to 395-1373628;
	length 150.400000;
	configuration underground_line_config_AN_104_104_SPU124;
}

object underground_line {
	name 394-1666957-0;
	phases BN;
	from SCZ_395-1373630;
	to 395-1373630;
	length 124.400000;
	configuration underground_line_config_BN_104_104_SPU124;
}

object underground_line {
	name 394-1666959-0;
	phases CN;
	from SCZ_395-1373632;
	to 395-1373632;
	length 121.600000;
	configuration underground_line_config_CN_104_104_SPU124;
}

object underground_line {
	name 394-2007026;
	phases AN;
	from 402-1056198;
	to 500-2338883;
	length 10.000000;
	configuration underground_line_config_AN_79_79_SPU124;
}

object underground_line {
	name 394-2007028;
	phases BN;
	from 402-1056198;
	to 500-2338885;
	length 10.000000;
	configuration underground_line_config_BN_79_79_SPU124;
}

object underground_line {
	name 394-2007030;
	phases CN;
	from 402-1056198;
	to 500-2338887;
	length 10.000000;
	configuration underground_line_config_CN_79_79_SPU124;
}

object underground_line {
	name 394-2520034-0;
	phases AN;
	from SCZ_395-2147887;
	to 395-2147887;
	length 87.162850;
	configuration underground_line_config_AN_104_104_SPU124;
}

object underground_line {
	name 394-2520036-0;
	phases BN;
	from SCZ_395-2147889;
	to 395-2147889;
	length 64.614679;
	configuration underground_line_config_BN_104_104_SPU124;
}

object underground_line {
	name 394-2520038-0;
	phases CN;
	from SCZ_395-2147891;
	to 395-2147891;
	length 65.051490;
	configuration underground_line_config_CN_104_104_SPU124;
}

object underground_line {
	name 394-2520051-0;
	phases AN;
	from 391-758995;
	to 395-2147912;
	length 321.054968;
	configuration underground_line_config_AN_13_13_SPU124;
}

object underground_line {
	name 394-2520052-0;
	phases BN;
	from 391-759604;
	to 395-2147912;
	length 294.950253;
	configuration underground_line_config_BN_13_13_SPU124;
}

object underground_line {
	name 394-2520053-0;
	phases CN;
	from 391-758994;
	to 395-2147912;
	length 267.243296;
	configuration underground_line_config_CN_13_13_SPU124;
}

object underground_line {
	name 395-2147933-0;
	phases AN;
	from 391-1749449;
	to 395-2147933;
	length 10.000000;
	configuration underground_line_config_AN_13_13_SPU124;
}

object underground_line {
	name 395-2147934-0;
	phases BN;
	from 391-1749449;
	to 395-2147934;
	length 10.000000;
	configuration underground_line_config_BN_13_13_SPU124;
}

object underground_line {
	name 395-2147935-0;
	phases CN;
	from 391-1749449;
	to 395-2147935;
	length 10.000000;
	configuration underground_line_config_CN_13_13_SPU124;
}

object underground_line {
	name 411-1681315-0;
	phases AN;
	from 500-2338883;
	to 391-758995;
	length 4251.918356;
	configuration underground_line_config_AN_104_104_SPU124;
}

object underground_line {
	name 411-1681316-0;
	phases BN;
	from 500-2338885;
	to 391-759604;
	length 4274.904934;
	configuration underground_line_config_BN_104_104_SPU124;
}

object underground_line {
	name 411-1681317-0;
	phases CN;
	from 500-2338887;
	to 391-758994;
	length 4289.217267;
	configuration underground_line_config_CN_104_104_SPU124;
}

object underground_line {
	name 411-2163008-0;
	phases AN;
	from 395-2147933;
	to 402-1492513;
	length 25.058383;
	configuration underground_line_config_AN_13_13_SPU124;
}

object underground_line {
	name 411-2163010-0;
	phases BN;
	from Fuse_402-1492513;
	to 402-1492513;
	length 29.312940;
	configuration underground_line_config_BN_13_13_SPU124;
}

object underground_line {
	name 411-2163012-0;
	phases CN;
	from 395-2147935;
	to 402-1492513;
	length 23.430354;
	configuration underground_line_config_CN_13_13_SPU124;
}

object underground_line {
	name 394-1044247-0;
	phases AN;
	from 391-686331;
	to 391-686333;
	length 511.404650;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-1044248-0;
	phases BN;
	from 391-686332;
	to 391-686334;
	length 509.284173;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-1044249-0;
	phases CN;
	from 391-686330;
	to 391-686335;
	length 521.731073;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-1044256-0;
	phases AN;
	from 391-686333;
	to 391-686652;
	length 419.937233;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1044257-0;
	phases BN;
	from 391-686334;
	to 391-686339;
	length 397.558270;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-1044258-0;
	phases CN;
	from 391-686335;
	to 391-686338;
	length 391.269844;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-1044264-0;
	phases AN;
	from 391-686652;
	to 395-919894;
	length 17.757159;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1044265-0;
	phases BN;
	from 391-686339;
	to 395-919895;
	length 17.982190;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-1044266-0;
	phases CN;
	from 391-686338;
	to 395-919896;
	length 26.621670;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-1044267-0;
	phases AN;
	from SCZ_395-919894;
	to 395-919894;
	length 484.128697;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-1044268-0;
	phases BN;
	from SCZ_395-919895;
	to 395-919895;
	length 490.267815;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-1044269-0;
	phases CN;
	from SCZ_395-919896;
	to 395-919896;
	length 484.705590;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-1044273-0;
	phases AN;
	from 391-686659;
	to 391-686655;
	length 599.901692;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1044274-0;
	phases BN;
	from 391-686658;
	to 391-686657;
	length 581.030591;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1044275-0;
	phases CN;
	from 391-686370;
	to 391-686656;
	length 596.000492;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1044281-0;
	phases AN;
	from 391-686397;
	to 391-686659;
	length 605.478573;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1044282-0;
	phases BN;
	from 391-686387;
	to 391-686658;
	length 614.407403;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1044283-0;
	phases CN;
	from 391-686398;
	to 391-686370;
	length 611.895557;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1044287-0;
	phases AN;
	from 391-686399;
	to 391-686397;
	length 513.218174;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1044288-0;
	phases BN;
	from 391-686401;
	to 391-686387;
	length 507.254658;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1044289-0;
	phases CN;
	from 391-686400;
	to 391-686398;
	length 502.731476;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1051927-0;
	phases CN;
	from 391-191333;
	to 391-191605;
	length 744.282214;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1051931-0;
	phases CN;
	from 391-191220;
	to 391-191333;
	length 157.904528;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1095798-0;
	phases AN;
	from 391-280333;
	to 391-280750;
	length 70.591647;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1095800-0;
	phases CN;
	from 391-280335;
	to 391-280752;
	length 71.207417;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1095802-0;
	phases BN;
	from 391-280334;
	to 391-280751;
	length 66.114633;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1095807-0;
	phases BN;
	from 391-280334;
	to 391-280788;
	length 57.709906;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1095808-0;
	phases AN;
	from 391-280333;
	to 391-722513;
	length 188.296069;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1095809-0;
	phases BN;
	from 391-280334;
	to 391-722514;
	length 208.030917;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1095810-0;
	phases CN;
	from 391-280335;
	to 391-722512;
	length 215.923448;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1095814-0;
	phases AN;
	from 391-722513;
	to 391-280413;
	length 107.349487;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1095816-0;
	phases BN;
	from 391-722514;
	to 391-280411;
	length 73.790329;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1095834-0;
	phases CN;
	from 391-722512;
	to 391-280412;
	length 70.632336;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1096400-0;
	phases AN;
	from 391-722513;
	to 391-722566;
	length 249.857280;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1096402-0;
	phases CN;
	from 391-722512;
	to 391-722515;
	length 224.256154;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1096404-0;
	phases BN;
	from 391-722514;
	to 391-722565;
	length 221.553261;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1224088-0;
	phases AN;
	from 391-686652;
	to 391-789056;
	length 497.725015;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1224089-0;
	phases BN;
	from 391-686339;
	to 391-789055;
	length 512.935064;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1224714-0;
	phases CN;
	from 391-686338;
	to 391-789057;
	length 516.372032;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1224721-0;
	phases CN;
	from 391-789057;
	to 391-789059;
	length 68.537663;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1400714-0;
	phases CN;
	from 391-889858;
	to 391-651449;
	length 58.990406;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1400716-0;
	phases BN;
	from 391-889859;
	to 391-651446;
	length 70.939729;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1400719-0;
	phases AN;
	from 391-890164;
	to 391-651447;
	length 68.645070;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1491930-0;
	phases AN;
	from 391-890164;
	to 391-939126;
	length 266.524079;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1491931-0;
	phases BN;
	from 391-889859;
	to 391-939127;
	length 258.997615;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1491932-0;
	phases CN;
	from 391-889858;
	to 391-939124;
	length 261.884388;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1582480-0;
	phases AN;
	from 391-191354;
	to 391-191419;
	length 65.848510;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1582483-0;
	phases AN;
	from SCZ_395-1309629;
	to 395-1309629;
	length 311.062445;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1582484-0;
	phases AN;
	from 391-755777;
	to 395-1309629;
	length 17.788888;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1582488-0;
	phases AN;
	from 391-755777;
	to 395-1356045;
	length 506.666444;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1595301-0;
	phases BN;
	from 391-990650;
	to 391-990653;
	length 70.187675;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1605837-0;
	phases BN;
	from SCZ_395-1325949;
	to 395-1325949;
	length 26.421840;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1613943;
	phases AN;
	from 402-700342;
	to 500-1824583;
	length 10.000000;
	configuration underground_line_config_AN_90_90_TUR117;
}

object underground_line {
	name 394-1613945;
	phases CN;
	from 402-700342;
	to 500-1824585;
	length 10.000000;
	configuration underground_line_config_CN_90_90_TUR117;
}

object underground_line {
	name 394-1613947;
	phases BN;
	from 402-700342;
	to 500-1824587;
	length 10.000000;
	configuration underground_line_config_BN_90_90_TUR117;
}

object underground_line {
	name 394-1613957-0;
	phases BN;
	from 391-817524;
	to 391-990650;
	length 142.448387;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1613964-0;
	phases AN;
	from 391-783614;
	to 391-755777;
	length 850.421289;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1613967-0;
	phases AN;
	from SCZ_395-1356045;
	to 395-1356045;
	length 917.824696;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1613968-0;
	phases AN;
	from 391-817525;
	to 391-783614;
	length 288.881301;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1613986-0;
	phases AN;
	from 391-817525;
	to 391-817527;
	length 201.800323;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1613988-0;
	phases CN;
	from 391-817526;
	to 391-817529;
	length 183.574739;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1613990-0;
	phases BN;
	from 391-817524;
	to 391-817528;
	length 189.898106;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1613994-0;
	phases AN;
	from 391-977211;
	to 395-1298762;
	length 17.978791;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1613995-0;
	phases AN;
	from SCZ_395-1298762;
	to 395-1298762;
	length 223.389047;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1613996-0;
	phases CN;
	from 391-977212;
	to 395-1299708;
	length 26.559128;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1613997-0;
	phases CN;
	from SCZ_395-1299708;
	to 395-1299708;
	length 231.192853;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1613998-0;
	phases BN;
	from 391-977210;
	to 395-1298763;
	length 17.871761;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1613999-0;
	phases BN;
	from SCZ_395-1298763;
	to 395-1298763;
	length 228.807234;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1614003-0;
	phases CN;
	from 391-817529;
	to 391-817531;
	length 60.796669;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1614154-0;
	phases AN;
	from 391-686397;
	to 391-977844;
	length 253.622510;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1614156-0;
	phases CN;
	from 391-686398;
	to 391-977539;
	length 258.709908;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1614158-0;
	phases BN;
	from 391-686387;
	to 391-977538;
	length 266.297876;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1614161-0;
	phases AN;
	from 391-977535;
	to 391-977211;
	length 253.299841;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1614163-0;
	phases CN;
	from 391-977537;
	to 391-977212;
	length 241.432292;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1614165-0;
	phases BN;
	from 391-977536;
	to 391-977210;
	length 253.094141;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1614169-0;
	phases AN;
	from 391-977844;
	to 391-977535;
	length 317.145632;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1614171-0;
	phases CN;
	from 391-977539;
	to 391-977537;
	length 317.258300;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1614173-0;
	phases BN;
	from 391-977538;
	to 391-977536;
	length 301.254480;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1614180-0;
	phases BN;
	from 391-977536;
	to 391-977846;
	length 68.331390;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1650009-0;
	phases AN;
	from 391-280208;
	to 391-1025850;
	length 253.222770;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1650317-0;
	phases BN;
	from 391-280209;
	to 391-1025852;
	length 267.474554;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1650318-0;
	phases CN;
	from 391-280207;
	to 391-1025851;
	length 261.051621;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1650322-0;
	phases AN;
	from 391-1025850;
	to 391-1025859;
	length 109.806438;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1650323-0;
	phases BN;
	from 391-1025852;
	to 391-1025858;
	length 114.770171;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1650324-0;
	phases CN;
	from 391-1025851;
	to 391-1025857;
	length 105.244679;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1650379-0;
	phases AN;
	from 391-1025850;
	to 391-1025856;
	length 112.555125;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1650381-0;
	phases CN;
	from 391-1025851;
	to 391-1025854;
	length 95.287427;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1650383-0;
	phases BN;
	from 391-1025852;
	to 391-1025853;
	length 96.393499;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1692250-0;
	phases BN;
	from 391-990650;
	to 391-1053693;
	length 166.984061;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1692253-0;
	phases BN;
	from 391-1053693;
	to 391-1053689;
	length 588.241741;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1692254-0;
	phases BN;
	from 391-1053689;
	to 391-1053695;
	length 198.970501;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1697704-0;
	phases CN;
	from 391-191267;
	to 391-191320;
	length 524.033374;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1697705-0;
	phases BN;
	from 391-191268;
	to 391-191319;
	length 508.239318;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1697708-0;
	phases AN;
	from 391-191269;
	to 391-191318;
	length 542.105000;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1718506-0;
	phases BN;
	from 391-1053689;
	to 395-1325949;
	length 1401.736434;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1771518-0;
	phases AN;
	from 391-692731;
	to 391-692735;
	length 404.423435;
	configuration underground_line_config_AN_10_10_TUR117;
}

object underground_line {
	name 394-1771520-0;
	phases BN;
	from 391-692732;
	to 391-692734;
	length 400.567914;
	configuration underground_line_config_BN_10_10_TUR117;
}

object underground_line {
	name 394-1771522-0;
	phases CN;
	from 391-692733;
	to 391-692736;
	length 402.329551;
	configuration underground_line_config_CN_10_10_TUR117;
}

object underground_line {
	name 394-1771524-0;
	phases AN;
	from 391-692730;
	to 391-692731;
	length 525.449474;
	configuration underground_line_config_AN_10_10_TUR117;
}

object underground_line {
	name 394-1771526-0;
	phases BN;
	from 391-692729;
	to 391-692732;
	length 512.835098;
	configuration underground_line_config_BN_10_10_TUR117;
}

object underground_line {
	name 394-1771528-0;
	phases CN;
	from 391-692728;
	to 391-692733;
	length 505.879181;
	configuration underground_line_config_CN_10_10_TUR117;
}

object underground_line {
	name 394-1771530-0;
	phases AN;
	from 391-692727;
	to 391-692730;
	length 634.112379;
	configuration underground_line_config_AN_10_10_TUR117;
}

object underground_line {
	name 394-1771532-0;
	phases BN;
	from 391-692725;
	to 391-692729;
	length 636.929948;
	configuration underground_line_config_BN_10_10_TUR117;
}

object underground_line {
	name 394-1771534-0;
	phases CN;
	from 391-692726;
	to 391-692728;
	length 636.475544;
	configuration underground_line_config_CN_10_10_TUR117;
}

object underground_line {
	name 394-1771536-0;
	phases AN;
	from 391-692163;
	to 391-692727;
	length 649.811357;
	configuration underground_line_config_AN_10_10_TUR117;
}

object underground_line {
	name 394-1771538-0;
	phases BN;
	from 391-692724;
	to 391-692725;
	length 643.831343;
	configuration underground_line_config_BN_10_10_TUR117;
}

object underground_line {
	name 394-1771540-0;
	phases CN;
	from 391-692162;
	to 391-692726;
	length 652.578707;
	configuration underground_line_config_CN_10_10_TUR117;
}

object underground_line {
	name 394-1771542-0;
	phases AN;
	from 391-692161;
	to 391-692163;
	length 522.476382;
	configuration underground_line_config_AN_10_10_TUR117;
}

object underground_line {
	name 394-1771544-0;
	phases BN;
	from 391-692451;
	to 391-692724;
	length 500.668160;
	configuration underground_line_config_BN_10_10_TUR117;
}

object underground_line {
	name 394-1771546-0;
	phases CN;
	from 391-692450;
	to 391-692162;
	length 510.320729;
	configuration underground_line_config_CN_10_10_TUR117;
}

object underground_line {
	name 394-1853449-0;
	phases CN;
	from 391-692736;
	to 391-692737;
	length 521.206511;
	configuration underground_line_config_CN_10_10_TUR117;
}

object underground_line {
	name 394-1853451-0;
	phases AN;
	from 391-692735;
	to 391-692739;
	length 499.794736;
	configuration underground_line_config_AN_10_10_TUR117;
}

object underground_line {
	name 394-1853453-0;
	phases BN;
	from 391-692734;
	to 391-692738;
	length 507.639964;
	configuration underground_line_config_BN_10_10_TUR117;
}

object underground_line {
	name 394-1853466-0;
	phases AN;
	from 391-280201;
	to 391-280292;
	length 297.954609;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1853468-0;
	phases CN;
	from 391-280202;
	to 391-280293;
	length 311.440367;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1853470-0;
	phases BN;
	from 391-280203;
	to 391-280291;
	length 297.481881;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1853478-0;
	phases AN;
	from 391-280292;
	to 391-686331;
	length 122.352164;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-1853480-0;
	phases BN;
	from 391-280291;
	to 391-686332;
	length 119.256754;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-1853482-0;
	phases CN;
	from 391-280293;
	to 391-686330;
	length 104.312587;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-1853485-0;
	phases AN;
	from 391-692739;
	to 395-1525110;
	length 461.612084;
	configuration underground_line_config_AN_10_10_TUR117;
}

object underground_line {
	name 394-1853487-0;
	phases BN;
	from 391-692738;
	to 395-1525110;
	length 475.416990;
	configuration underground_line_config_BN_10_10_TUR117;
}

object underground_line {
	name 394-1853489-0;
	phases CN;
	from 391-692737;
	to 395-1525110;
	length 486.226188;
	configuration underground_line_config_CN_10_10_TUR117;
}

object underground_line {
	name 394-1859318-0;
	phases AN;
	from 391-191264;
	to 391-1177556;
	length 73.527526;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-1859319-0;
	phases CN;
	from 391-191265;
	to 391-1177557;
	length 81.007570;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-1859338-0;
	phases BN;
	from SCZ_395-1529841;
	to 395-1529841;
	length 63.286783;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-1936250-0;
	phases AN;
	from 391-280292;
	to 391-280718;
	length 841.088178;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-2207528-0;
	phases AN;
	from 391-789056;
	to 391-919950;
	length 989.311355;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-2207530-0;
	phases BN;
	from 391-789055;
	to 391-919947;
	length 967.353126;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-2207532-0;
	phases CN;
	from 391-789057;
	to 391-919948;
	length 963.268238;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-2251562-0;
	phases AN;
	from 391-280248;
	to 391-280435;
	length 76.151387;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-2251564-0;
	phases CN;
	from 391-280246;
	to 391-280437;
	length 77.740363;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-2251566-0;
	phases BN;
	from 391-280247;
	to 391-280436;
	length 74.538423;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-2336684-0;
	phases AN;
	from 391-686333;
	to 391-859767;
	length 396.504440;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-2352418;
	phases AN;
	from 402-1339159;
	to 500-2771568;
	length 10.000000;
	configuration underground_line_config_AN_39_39_TUR117;
}

object underground_line {
	name 394-2352419;
	phases BN;
	from 402-1339159;
	to 500-2771746;
	length 10.000000;
	configuration underground_line_config_BN_39_39_TUR117;
}

object underground_line {
	name 394-2352420;
	phases CN;
	from 402-1339159;
	to 500-2771748;
	length 10.000000;
	configuration underground_line_config_CN_39_39_TUR117;
}

object underground_line {
	name 394-2408251;
	phases AN;
	from 402-1390342;
	to 500-2843162;
	length 10.000000;
	configuration underground_line_config_AN_90_90_TUR117;
}

object underground_line {
	name 394-2408253;
	phases BN;
	from 402-1390342;
	to 500-2843164;
	length 10.000000;
	configuration underground_line_config_BN_90_90_TUR117;
}

object underground_line {
	name 394-2408255;
	phases CN;
	from 402-1390342;
	to 500-2843166;
	length 10.000000;
	configuration underground_line_config_CN_90_90_TUR117;
}

object underground_line {
	name 394-2415067;
	phases AN;
	from 402-1397702;
	to 500-2854467;
	length 10.000000;
	configuration underground_line_config_AN_79_79_TUR117;
}

object underground_line {
	name 394-2415076-0;
	phases BN;
	from 391-190928;
	to 391-191543;
	length 185.196038;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-2415079;
	phases AN;
	from 402-1397704;
	to 500-2854500;
	length 10.000000;
	configuration underground_line_config_AN_79_79_TUR117;
}

object underground_line {
	name 394-2415081;
	phases BN;
	from 402-1397704;
	to 500-2854502;
	length 10.000000;
	configuration underground_line_config_BN_79_79_TUR117;
}

object underground_line {
	name 394-2415083;
	phases CN;
	from 402-1397704;
	to 500-2854504;
	length 10.000000;
	configuration underground_line_config_CN_79_79_TUR117;
}

object underground_line {
	name 394-2415086;
	phases CN;
	from 402-1397705;
	to 500-2854508;
	length 10.000000;
	configuration underground_line_config_CN_90_90_TUR117;
}

object underground_line {
	name 394-2415089;
	phases BN;
	from 402-1397706;
	to 500-2854643;
	length 10.000000;
	configuration underground_line_config_BN_90_90_TUR117;
}

object underground_line {
	name 394-2439086-0;
	phases BN;
	from 391-191465;
	to 391-191277;
	length 69.239349;
	configuration underground_line_config_BN_50_50_TUR117;
}

object underground_line {
	name 394-2439091-0;
	phases BN;
	from SCZ_395-716649;
	to 395-716649;
	length 213.972042;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-2457674-0;
	phases AN;
	from 391-280352;
	to 391-1693204;
	length 265.082464;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-2457675-0;
	phases BN;
	from 391-280353;
	to 391-1693205;
	length 267.838630;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-2457676-0;
	phases CN;
	from 391-280351;
	to 391-1693206;
	length 293.444337;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-2460858-0;
	phases AN;
	from 391-1693204;
	to 391-1696036;
	length 78.207415;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-2475226-0;
	phases AN;
	from 391-1693204;
	to 391-1710084;
	length 68.356617;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-2475227-0;
	phases BN;
	from 391-1693205;
	to 391-1710085;
	length 61.965802;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-2475228-0;
	phases CN;
	from 391-1693206;
	to 391-1710086;
	length 65.059320;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-2484894-0;
	phases AN;
	from 391-686652;
	to 391-1602924;
	length 153.281079;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-2484896-0;
	phases CN;
	from 391-686338;
	to 391-1602926;
	length 135.076605;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-2484898-0;
	phases BN;
	from 391-686339;
	to 391-1602925;
	length 141.331738;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-2484900-0;
	phases AN;
	from 391-1602924;
	to 391-1602927;
	length 86.453946;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-2484902-0;
	phases CN;
	from 391-1602926;
	to 391-1602929;
	length 79.358328;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-2484904-0;
	phases BN;
	from 391-1602925;
	to 391-1602928;
	length 73.880305;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-2507050-0;
	phases AN;
	from 391-1602924;
	to 391-1718725;
	length 221.927342;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-2507052-0;
	phases CN;
	from 391-1602926;
	to 391-1718727;
	length 222.107205;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-2507054-0;
	phases BN;
	from 391-1602925;
	to 391-1718726;
	length 213.122360;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-309414-0;
	phases BN;
	from 391-191356;
	to 391-191257;
	length 759.604222;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-309418-0;
	phases BN;
	from Fuse_402-158821;
	to 402-158821;
	length 19.955892;
	configuration underground_line_config_BN_79_79_TUR117;
}

object underground_line {
	name 394-309430;
	phases BN;
	from 402-158814;
	to 500-43272;
	length 10.000000;
	configuration underground_line_config_BN_90_90_TUR117;
}

object underground_line {
	name 394-309437;
	phases AN;
	from 402-158810;
	to 500-43277;
	length 10.000000;
	configuration underground_line_config_AN_90_90_TUR117;
}

object underground_line {
	name 394-309471;
	phases BN;
	from 402-158810;
	to 500-43309;
	length 10.000000;
	configuration underground_line_config_BN_90_90_TUR117;
}

object underground_line {
	name 394-309477;
	phases AN;
	from 402-158814;
	to 500-43314;
	length 10.000000;
	configuration underground_line_config_AN_90_90_TUR117;
}

object underground_line {
	name 394-309479;
	phases CN;
	from 402-158810;
	to 500-43316;
	length 10.000000;
	configuration underground_line_config_CN_90_90_TUR117;
}

object underground_line {
	name 394-309490;
	phases CN;
	from 402-158814;
	to 500-43324;
	length 10.000000;
	configuration underground_line_config_CN_90_90_TUR117;
}

object underground_line {
	name 394-309495;
	phases BN;
	from 402-158821;
	to 500-43330;
	length 10.000000;
	configuration underground_line_config_BN_79_79_TUR117;
}

object underground_line {
	name 394-310942-0;
	phases AN;
	from 391-191354;
	to 391-191255;
	length 663.055853;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-310944-0;
	phases BN;
	from 391-191240;
	to 391-191553;
	length 267.236893;
	configuration underground_line_config_BN_50_50_TUR117;
}

object underground_line {
	name 394-310948-0;
	phases CN;
	from 391-191355;
	to 391-191256;
	length 630.767115;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-311266-0;
	phases CN;
	from 391-191256;
	to 391-191267;
	length 438.235287;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-311268-0;
	phases BN;
	from 391-191257;
	to 391-191268;
	length 429.839754;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-311270-0;
	phases AN;
	from 391-191255;
	to 391-191269;
	length 431.680058;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-311290-0;
	phases CN;
	from 391-191265;
	to 391-191578;
	length 88.317271;
	configuration underground_line_config_CN_50_50_TUR117;
}

object underground_line {
	name 394-311298-0;
	phases AN;
	from 391-191264;
	to 391-191236;
	length 372.902295;
	configuration underground_line_config_AN_50_50_TUR117;
}

object underground_line {
	name 394-311300-0;
	phases BN;
	from 391-191266;
	to 391-191235;
	length 363.868780;
	configuration underground_line_config_BN_50_50_TUR117;
}

object underground_line {
	name 394-311302-0;
	phases CN;
	from 391-191265;
	to 391-191234;
	length 343.400274;
	configuration underground_line_config_CN_50_50_TUR117;
}

object underground_line {
	name 394-311304-0;
	phases AN;
	from 391-191236;
	to 391-191502;
	length 50.744635;
	configuration underground_line_config_AN_50_50_TUR117;
}

object underground_line {
	name 394-311306-0;
	phases BN;
	from 391-191235;
	to 391-191504;
	length 61.709863;
	configuration underground_line_config_BN_50_50_TUR117;
}

object underground_line {
	name 394-311308-0;
	phases CN;
	from 391-191234;
	to 391-191503;
	length 58.145347;
	configuration underground_line_config_CN_50_50_TUR117;
}

object underground_line {
	name 394-312541-0;
	phases BN;
	from 391-191277;
	to 391-191718;
	length 467.630030;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-314154-0;
	phases AN;
	from 391-191383;
	to 391-191311;
	length 153.835044;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-314156-0;
	phases BN;
	from 391-191382;
	to 391-191310;
	length 162.115323;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-314158-0;
	phases CN;
	from 391-191384;
	to 391-191309;
	length 176.268582;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-314160-0;
	phases AN;
	from 391-191383;
	to 391-191581;
	length 234.331044;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-314162-0;
	phases BN;
	from 391-191382;
	to 391-191582;
	length 232.733687;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-314164-0;
	phases CN;
	from 391-191384;
	to 391-191580;
	length 235.816209;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-314168-0;
	phases BN;
	from 391-191382;
	to 391-191678;
	length 159.115226;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-314170-0;
	phases CN;
	from 391-191384;
	to 391-191677;
	length 148.038814;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-314172-0;
	phases AN;
	from 391-191311;
	to 391-191393;
	length 172.657446;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-314174-0;
	phases BN;
	from 391-191310;
	to 391-191392;
	length 169.362517;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-314176-0;
	phases CN;
	from 391-191309;
	to 391-191391;
	length 171.652723;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-314184-0;
	phases CN;
	from 391-191713;
	to 391-191511;
	length 237.974275;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-314186-0;
	phases CN;
	from 391-191713;
	to 391-191639;
	length 308.082679;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-314224-0;
	phases AN;
	from 391-191358;
	to 391-191764;
	length 367.008835;
	configuration underground_line_config_AN_128_128_TUR117;
}

object underground_line {
	name 394-314226-0;
	phases AN;
	from SCZ_395-281100;
	to 395-281100;
	length 26.506857;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-314228-0;
	phases BN;
	from SCZ_395-281102;
	to 395-281102;
	length 17.753334;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-314230-0;
	phases CN;
	from SCZ_395-281104;
	to 395-281104;
	length 26.513841;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-315219-0;
	phases CN;
	from 391-191344;
	to 391-191576;
	length 70.290835;
	configuration underground_line_config_CN_50_50_TUR117;
}

object underground_line {
	name 394-324566;
	phases BN;
	from 402-167773;
	to 500-64038;
	length 10.000000;
	configuration underground_line_config_BN_39_39_TUR117;
}

object underground_line {
	name 394-324568;
	phases CN;
	from 402-167773;
	to 500-64040;
	length 10.000000;
	configuration underground_line_config_CN_39_39_TUR117;
}

object underground_line {
	name 394-324734-0;
	phases BN;
	from 391-191258;
	to 391-191754;
	length 78.704106;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-324736-0;
	phases CN;
	from 391-191259;
	to 391-191755;
	length 96.477840;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-325049;
	phases AN;
	from 402-167773;
	to 500-64036;
	length 10.000000;
	configuration underground_line_config_AN_39_39_TUR117;
}

object underground_line {
	name 394-325338-0;
	phases AN;
	from 391-191260;
	to 391-191753;
	length 82.795984;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-325346-0;
	phases AN;
	from 391-191241;
	to 391-191328;
	length 437.612422;
	configuration underground_line_config_AN_50_50_TUR117;
}

object underground_line {
	name 394-325348-0;
	phases BN;
	from 391-191240;
	to 391-191327;
	length 439.902784;
	configuration underground_line_config_BN_50_50_TUR117;
}

object underground_line {
	name 394-325350-0;
	phases CN;
	from 391-191242;
	to 391-191329;
	length 448.035167;
	configuration underground_line_config_CN_50_50_TUR117;
}

object underground_line {
	name 394-325352-0;
	phases AN;
	from 391-191328;
	to 391-191471;
	length 147.452415;
	configuration underground_line_config_AN_50_50_TUR117;
}

object underground_line {
	name 394-325402-0;
	phases BN;
	from 391-191327;
	to 391-191470;
	length 156.927185;
	configuration underground_line_config_BN_50_50_TUR117;
}

object underground_line {
	name 394-325404-0;
	phases CN;
	from 391-191329;
	to 391-191469;
	length 187.894682;
	configuration underground_line_config_CN_50_50_TUR117;
}

object underground_line {
	name 394-325406-0;
	phases BN;
	from 391-191327;
	to 391-191487;
	length 45.896378;
	configuration underground_line_config_BN_50_50_TUR117;
}

object underground_line {
	name 394-325408-0;
	phases BN;
	from 391-191235;
	to 391-191736;
	length 151.894526;
	configuration underground_line_config_BN_50_50_TUR117;
}

object underground_line {
	name 394-328570-0;
	phases CN;
	from 391-191344;
	to 391-196024;
	length 232.735185;
	configuration underground_line_config_CN_50_50_TUR117;
}

object underground_line {
	name 394-328577-0;
	phases AN;
	from 391-191383;
	to 391-191676;
	length 180.655710;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-410804-0;
	phases AN;
	from SCZ_395-369378;
	to 395-369378;
	length 17.788031;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-410806-0;
	phases BN;
	from SCZ_395-369379;
	to 395-369379;
	length 26.610073;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-410808-0;
	phases CN;
	from SCZ_395-369380;
	to 395-369380;
	length 17.817027;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-441288-0;
	phases CN;
	from 391-280376;
	to 391-280591;
	length 139.908113;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-441321-0;
	phases AN;
	from 391-280222;
	to 391-280759;
	length 158.181940;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-441499-0;
	phases BN;
	from 391-280223;
	to 391-280760;
	length 151.955956;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-441501-0;
	phases CN;
	from 391-280224;
	to 391-280761;
	length 154.973853;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-441503-0;
	phases AN;
	from 391-280222;
	to 391-280285;
	length 49.947000;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-441505-0;
	phases BN;
	from 391-280223;
	to 391-280286;
	length 46.631221;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-441507-0;
	phases CN;
	from 391-280224;
	to 391-280287;
	length 48.902302;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-441513-0;
	phases BN;
	from 391-280286;
	to 391-280725;
	length 156.937615;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-441531-0;
	phases AN;
	from 391-280222;
	to 391-280315;
	length 411.893585;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-441533-0;
	phases BN;
	from 391-280223;
	to 391-280316;
	length 413.845522;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-441535-0;
	phases CN;
	from 391-280224;
	to 391-280317;
	length 412.621904;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-441537-0;
	phases AN;
	from 391-280315;
	to 391-280377;
	length 48.466526;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-441539-0;
	phases BN;
	from 391-280316;
	to 391-280375;
	length 62.528806;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-441541-0;
	phases CN;
	from 391-280317;
	to 391-280376;
	length 56.254592;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-441543-0;
	phases AN;
	from 391-280377;
	to 391-280592;
	length 155.776025;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-441545-0;
	phases BN;
	from 391-280375;
	to 391-280593;
	length 145.453117;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-441818-0;
	phases AN;
	from 391-280377;
	to 391-280830;
	length 87.829721;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-441820-0;
	phases BN;
	from 391-280375;
	to 391-280828;
	length 75.204427;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-441822-0;
	phases CN;
	from 391-280376;
	to 391-280829;
	length 80.655806;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-441826-0;
	phases AN;
	from 391-280315;
	to 391-280368;
	length 60.252245;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-441828-0;
	phases BN;
	from 391-280316;
	to 391-280367;
	length 48.366794;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-441830-0;
	phases CN;
	from 391-280317;
	to 391-280366;
	length 42.173692;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-441832-0;
	phases AN;
	from 391-280368;
	to 391-280401;
	length 47.220884;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-441834-0;
	phases BN;
	from 391-280367;
	to 391-280400;
	length 41.000021;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-441836-0;
	phases CN;
	from 391-280366;
	to 391-280399;
	length 46.185542;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-441838-0;
	phases AN;
	from 391-280368;
	to 391-280590;
	length 250.908510;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-441840-0;
	phases BN;
	from 391-280367;
	to 391-280589;
	length 253.083697;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-441842-0;
	phases CN;
	from 391-280366;
	to 391-280588;
	length 258.413135;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-441852-0;
	phases AN;
	from 391-280248;
	to 391-280336;
	length 50.137568;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-441854-0;
	phases BN;
	from 391-280247;
	to 391-280338;
	length 64.227699;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-441856-0;
	phases CN;
	from 391-280246;
	to 391-280337;
	length 57.769319;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-441864-0;
	phases AN;
	from 391-280336;
	to 391-280365;
	length 149.844708;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-441866-0;
	phases BN;
	from 391-280338;
	to 391-280364;
	length 155.218907;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-441868-0;
	phases CN;
	from 391-280337;
	to 391-280363;
	length 166.287348;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-441870-0;
	phases AN;
	from 391-280365;
	to 391-280726;
	length 43.992875;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-441872-0;
	phases BN;
	from 391-280364;
	to 391-280728;
	length 39.691631;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-441874-0;
	phases CN;
	from 391-280363;
	to 391-280727;
	length 57.515391;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-470066-0;
	phases AN;
	from 391-280308;
	to 391-280313;
	length 160.252756;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-470068-0;
	phases BN;
	from 391-280306;
	to 391-280312;
	length 176.351143;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-470070-0;
	phases CN;
	from 391-280307;
	to 391-280314;
	length 184.293379;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-475749-0;
	phases BN;
	from 391-280206;
	to 391-280230;
	length 48.363713;
	configuration underground_line_config_BN_128_128_TUR117;
}

object underground_line {
	name 394-475751-0;
	phases CN;
	from 391-280204;
	to 391-280229;
	length 42.169703;
	configuration underground_line_config_CN_128_128_TUR117;
}

object underground_line {
	name 394-475753-0;
	phases AN;
	from 391-280205;
	to 391-280272;
	length 346.253792;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-475764-0;
	phases AN;
	from 391-280205;
	to 391-314422;
	length 52.783302;
	configuration underground_line_config_AN_128_128_TUR117;
}

object underground_line {
	name 394-475766-0;
	phases BN;
	from 391-280206;
	to 391-314420;
	length 40.806109;
	configuration underground_line_config_BN_128_128_TUR117;
}

object underground_line {
	name 394-475768-0;
	phases CN;
	from 391-280204;
	to 391-314421;
	length 60.644066;
	configuration underground_line_config_CN_128_128_TUR117;
}

object underground_line {
	name 394-475769-0;
	phases AN;
	from 391-280205;
	to 391-280228;
	length 60.248259;
	configuration underground_line_config_AN_128_128_TUR117;
}

object underground_line {
	name 394-476075-0;
	phases BN;
	from 391-280206;
	to 391-280271;
	length 320.387261;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-476077-0;
	phases CN;
	from 391-280204;
	to 391-280270;
	length 326.164474;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-476079-0;
	phases AN;
	from 391-280272;
	to 391-280530;
	length 50.114311;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-476088-0;
	phases AN;
	from 391-280295;
	to 391-280267;
	length 68.306047;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-476090-0;
	phases BN;
	from 391-280296;
	to 391-280268;
	length 82.545686;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-476092-0;
	phases CN;
	from 391-280294;
	to 391-280269;
	length 76.271576;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-476099-0;
	phases AN;
	from 391-280192;
	to 391-280537;
	length 52.553459;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-494634-0;
	phases AN;
	from 391-280365;
	to 391-280378;
	length 258.098082;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-494636-0;
	phases BN;
	from 391-280364;
	to 391-280380;
	length 242.658300;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-494638-0;
	phases CN;
	from 391-280363;
	to 391-280379;
	length 216.240077;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-494640-0;
	phases AN;
	from 391-280378;
	to 391-280638;
	length 265.464369;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-494642-0;
	phases BN;
	from 391-280380;
	to 391-280636;
	length 266.158140;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-494644-0;
	phases CN;
	from 391-280379;
	to 391-280637;
	length 276.439174;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-494646-0;
	phases AN;
	from 391-280378;
	to 391-280330;
	length 417.758073;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-494648-0;
	phases BN;
	from 391-280380;
	to 391-280331;
	length 408.775921;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-494650-0;
	phases CN;
	from 391-280379;
	to 391-280332;
	length 388.048692;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-494652-0;
	phases AN;
	from 391-280330;
	to 391-280236;
	length 107.540889;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-494654-0;
	phases BN;
	from 391-280331;
	to 391-280235;
	length 104.411567;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-494656-0;
	phases CN;
	from 391-280332;
	to 391-280234;
	length 107.106966;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-494658-0;
	phases CN;
	from 391-280234;
	to 391-280381;
	length 48.780234;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-641514-0;
	phases AN;
	from 391-191393;
	to 391-191438;
	length 52.464640;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-811131-0;
	phases CN;
	from 391-280287;
	to 391-280778;
	length 60.615426;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-811132-0;
	phases AN;
	from 391-280285;
	to 391-280695;
	length 280.975706;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-811134-0;
	phases CN;
	from 391-280376;
	to 391-280654;
	length 45.920776;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-811147-0;
	phases AN;
	from 391-280336;
	to 391-280352;
	length 438.387322;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-811149-0;
	phases BN;
	from 391-280338;
	to 391-280353;
	length 446.445339;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-811151-0;
	phases CN;
	from 391-280337;
	to 391-280351;
	length 443.022440;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-811153-0;
	phases AN;
	from 391-280315;
	to 391-280248;
	length 387.750837;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-811155-0;
	phases BN;
	from 391-280316;
	to 391-280247;
	length 384.147702;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-811157-0;
	phases CN;
	from 391-280317;
	to 391-280246;
	length 333.388619;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-811243-0;
	phases AN;
	from 391-280378;
	to 391-280721;
	length 53.186400;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-811362-0;
	phases AN;
	from 391-280308;
	to 391-280205;
	length 775.282896;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-811364-0;
	phases BN;
	from 391-280306;
	to 391-280206;
	length 790.991748;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-811366-0;
	phases CN;
	from 391-280307;
	to 391-280204;
	length 795.037878;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-811368-0;
	phases AN;
	from 391-280272;
	to 391-280295;
	length 316.578145;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-811370-0;
	phases BN;
	from 391-280271;
	to 391-280296;
	length 319.260435;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-811372-0;
	phases CN;
	from 391-280270;
	to 391-280294;
	length 310.258508;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-811374-0;
	phases AN;
	from 391-280267;
	to 391-280192;
	length 367.781692;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-811376-0;
	phases BN;
	from 391-280268;
	to 391-280194;
	length 375.796868;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-811378-0;
	phases CN;
	from 391-280269;
	to 391-280193;
	length 389.390253;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-812026-0;
	phases AN;
	from 391-280313;
	to 391-280683;
	length 516.425297;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-812028-0;
	phases CN;
	from 391-280314;
	to 391-280681;
	length 534.726910;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-812030-0;
	phases BN;
	from 391-280312;
	to 391-280682;
	length 520.115739;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-813183-0;
	phases CN;
	from 391-191357;
	to 391-191713;
	length 528.234797;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-813185-0;
	phases BN;
	from 391-191359;
	to 391-191549;
	length 764.027824;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-813192-0;
	phases CN;
	from 391-191639;
	to 391-191434;
	length 749.737803;
	configuration underground_line_config_CN_50_50_TUR117;
}

object underground_line {
	name 394-813193-0;
	phases CN;
	from SCZ_395-717247;
	to 395-717247;
	length 390.728208;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-813484-0;
	phases BN;
	from 391-191257;
	to 391-191743;
	length 125.136010;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-813485-0;
	phases AN;
	from 391-191255;
	to 391-191458;
	length 52.076090;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-813487;
	phases BN;
	from 402-462222;
	to 500-642907;
	length 10.000000;
	configuration underground_line_config_BN_90_90_TUR117;
}

object underground_line {
	name 394-819888-0;
	phases AN;
	from 391-280308;
	to 391-280208;
	length 404.663348;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-819890-0;
	phases CN;
	from 391-280307;
	to 391-280207;
	length 409.102189;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-819892-0;
	phases BN;
	from 391-280306;
	to 391-280209;
	length 408.536432;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-819900-0;
	phases AN;
	from 391-280208;
	to 391-280328;
	length 66.399778;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-819902-0;
	phases CN;
	from 391-280207;
	to 391-280327;
	length 73.981877;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-819904-0;
	phases BN;
	from 391-280209;
	to 391-280329;
	length 71.669965;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-819918-0;
	phases AN;
	from 391-280328;
	to 391-280644;
	length 52.288165;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-819920-0;
	phases CN;
	from 391-280327;
	to 391-280643;
	length 59.887443;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-819922-0;
	phases BN;
	from 391-280329;
	to 391-280642;
	length 63.425526;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-819924-0;
	phases AN;
	from 391-280328;
	to 391-280451;
	length 93.184720;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-819926-0;
	phases CN;
	from 391-280327;
	to 391-280452;
	length 119.581038;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-819928-0;
	phases BN;
	from 391-280329;
	to 391-280450;
	length 105.309203;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-819956-0;
	phases AN;
	from 391-280196;
	to 391-280822;
	length 59.945577;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-819958-0;
	phases AN;
	from 391-280196;
	to 391-280274;
	length 179.121294;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-819960-0;
	phases CN;
	from 391-280195;
	to 391-280275;
	length 178.180670;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-819962-0;
	phases BN;
	from 391-280197;
	to 391-280273;
	length 175.859918;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-819970-0;
	phases AN;
	from 391-280187;
	to 391-280196;
	length 658.562258;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-819972-0;
	phases CN;
	from 391-280186;
	to 391-280195;
	length 666.093480;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-819974-0;
	phases BN;
	from 391-280188;
	to 391-280197;
	length 646.355750;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-820016-0;
	phases AN;
	from 391-280182;
	to 391-280187;
	length 323.804236;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-820018-0;
	phases CN;
	from 391-280181;
	to 391-280186;
	length 333.332253;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-820020-0;
	phases BN;
	from 391-280180;
	to 391-280188;
	length 325.656451;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-820022-0;
	phases AN;
	from 391-280336;
	to 391-280182;
	length 324.727967;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-820024-0;
	phases CN;
	from 391-280337;
	to 391-280181;
	length 301.965392;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-820026-0;
	phases BN;
	from 391-280338;
	to 391-280180;
	length 310.434660;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-820034-0;
	phases AN;
	from 391-280182;
	to 391-280333;
	length 235.418668;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-820036-0;
	phases CN;
	from 391-280181;
	to 391-280335;
	length 233.777772;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-820038-0;
	phases BN;
	from 391-280180;
	to 391-280334;
	length 218.823297;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-995861-0;
	phases AN;
	from 391-280192;
	to 391-651445;
	length 418.926166;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-995863-0;
	phases CN;
	from 391-280193;
	to 391-651427;
	length 437.823248;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-995865-0;
	phases BN;
	from 391-280194;
	to 391-651444;
	length 408.112843;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-995883-0;
	phases AN;
	from 391-651445;
	to 391-890164;
	length 87.042904;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-995884-0;
	phases BN;
	from 391-651444;
	to 391-889859;
	length 83.644954;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-995885-0;
	phases CN;
	from 391-651427;
	to 391-889858;
	length 85.997891;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-995900-0;
	phases AN;
	from 391-280255;
	to 391-280624;
	length 47.925194;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-995901-0;
	phases AN;
	from 391-280255;
	to 391-280308;
	length 279.772772;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-995903-0;
	phases CN;
	from 391-280257;
	to 391-280307;
	length 270.227600;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-995905-0;
	phases BN;
	from 391-280256;
	to 391-280306;
	length 285.306832;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-995907-0;
	phases AN;
	from 391-280352;
	to 391-280255;
	length 339.104585;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 394-995909-0;
	phases CN;
	from 391-280351;
	to 391-280257;
	length 329.690221;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 394-995911-0;
	phases BN;
	from 391-280353;
	to 391-280256;
	length 318.571570;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 394-995913-0;
	phases AN;
	from 391-280255;
	to 391-651456;
	length 70.370990;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-995914-0;
	phases BN;
	from 391-280256;
	to 391-651457;
	length 58.631771;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-995915-0;
	phases CN;
	from 391-280257;
	to 391-651458;
	length 69.282230;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 394-995919-0;
	phases AN;
	from 391-651456;
	to 391-651459;
	length 100.521452;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 394-995920-0;
	phases BN;
	from 391-651457;
	to 391-651462;
	length 81.724892;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 394-995921-0;
	phases CN;
	from 391-651458;
	to 391-651460;
	length 99.553121;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 411-1086931-0;
	phases AN;
	from 500-1824583;
	to 391-817525;
	length 458.435868;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 411-1086932-0;
	phases BN;
	from 500-1824587;
	to 391-817524;
	length 451.272316;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 411-1086933-0;
	phases CN;
	from 500-1824585;
	to 391-817526;
	length 461.376005;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 411-1469037-0;
	phases AN;
	from 395-1456560;
	to 396-85779;
	length 24.340146;
	configuration underground_line_config_AN_10_10_TUR117;
}

object underground_line {
	name 411-1469038-0;
	phases BN;
	from 395-1456561;
	to 396-85779;
	length 19.333150;
	configuration underground_line_config_BN_10_10_TUR117;
}

object underground_line {
	name 411-1469039-0;
	phases CN;
	from 395-1456562;
	to 396-85779;
	length 22.930865;
	configuration underground_line_config_CN_10_10_TUR117;
}

object underground_line {
	name 411-1469342-0;
	phases AN;
	from 395-1456879;
	to 391-692161;
	length 446.426071;
	configuration underground_line_config_AN_10_10_TUR117;
}

object underground_line {
	name 411-1469343-0;
	phases BN;
	from 395-1456881;
	to 391-692451;
	length 440.268709;
	configuration underground_line_config_BN_10_10_TUR117;
}

object underground_line {
	name 411-1469360-0;
	phases CN;
	from 395-1456883;
	to 391-692450;
	length 422.199583;
	configuration underground_line_config_CN_10_10_TUR117;
}

object underground_line {
	name 411-1538227-0;
	phases AN;
	from 395-1525090;
	to 391-280222;
	length 552.381739;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 411-1538228-0;
	phases BN;
	from 395-1525092;
	to 391-280223;
	length 541.648019;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 411-1538229-0;
	phases CN;
	from 395-1525094;
	to 391-280224;
	length 553.916867;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 411-1538230-0;
	phases AN;
	from 395-1525096;
	to 391-280201;
	length 50.007554;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 411-1538231-0;
	phases BN;
	from 395-1525098;
	to 391-280203;
	length 38.062131;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 411-1538232-0;
	phases CN;
	from 395-1525100;
	to 391-280202;
	length 40.538709;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 411-1815280-0;
	phases AN;
	from 395-1800908;
	to 391-190931;
	length 58.923556;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 411-1815281-0;
	phases BN;
	from 395-1800910;
	to 391-191221;
	length 46.976743;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 411-2003001-0;
	phases AN;
	from 500-2771568;
	to 391-1602920;
	length 182.509613;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 411-2003002-0;
	phases BN;
	from 500-2771746;
	to 391-1602921;
	length 165.767117;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 411-2003003-0;
	phases CN;
	from 500-2771748;
	to 391-1602922;
	length 165.243084;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 411-2055456-0;
	phases AN;
	from 500-2843162;
	to 395-2039117;
	length 707.377359;
	configuration underground_line_config_AN_104_104_TUR117;
}

object underground_line {
	name 411-2055457-0;
	phases BN;
	from 500-2843164;
	to 395-2039117;
	length 706.965338;
	configuration underground_line_config_BN_104_104_TUR117;
}

object underground_line {
	name 411-2055458-0;
	phases CN;
	from 500-2843166;
	to 395-2039117;
	length 715.142574;
	configuration underground_line_config_CN_104_104_TUR117;
}

object underground_line {
	name 411-2063440-0;
	phases AN;
	from 500-2854467;
	to 391-191490;
	length 68.106937;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 411-2063442-0;
	phases AN;
	from 500-2854500;
	to 391-191264;
	length 316.045716;
	configuration underground_line_config_AN_50_50_TUR117;
}

object underground_line {
	name 411-2063443-0;
	phases BN;
	from 500-2854502;
	to 391-191266;
	length 294.814884;
	configuration underground_line_config_BN_50_50_TUR117;
}

object underground_line {
	name 411-2063444-0;
	phases CN;
	from 500-2854504;
	to 391-191265;
	length 290.919707;
	configuration underground_line_config_CN_50_50_TUR117;
}

object underground_line {
	name 411-2063445-0;
	phases CN;
	from 500-2854508;
	to 391-191344;
	length 304.067251;
	configuration underground_line_config_CN_50_50_TUR117;
}

object underground_line {
	name 411-2063446-0;
	phases BN;
	from 500-2854643;
	to 391-190928;
	length 49.513335;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 411-255202-0;
	phases BN;
	from 500-43272;
	to 391-191240;
	length 44.652216;
	configuration underground_line_config_BN_50_50_TUR117;
}

object underground_line {
	name 411-255204-0;
	phases AN;
	from 500-43277;
	to 391-191354;
	length 254.829878;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 411-255205-0;
	phases BN;
	from 395-277251;
	to 391-191382;
	length 197.886780;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 411-255211-0;
	phases AN;
	from 395-277258;
	to 391-191358;
	length 452.379449;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 411-255214-0;
	phases CN;
	from 395-277262;
	to 391-191384;
	length 193.281553;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 411-255217-0;
	phases CN;
	from 395-277266;
	to 391-191357;
	length 447.124761;
	configuration underground_line_config_CN_4_4_TUR117;
}

object underground_line {
	name 411-255219-0;
	phases BN;
	from 500-43309;
	to 391-191356;
	length 239.481143;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 411-255221-0;
	phases AN;
	from 395-277272;
	to 391-191383;
	length 190.643560;
	configuration underground_line_config_AN_4_4_TUR117;
}

object underground_line {
	name 411-255222-0;
	phases AN;
	from 500-43314;
	to 391-191241;
	length 29.274205;
	configuration underground_line_config_AN_50_50_TUR117;
}

object underground_line {
	name 411-255223-0;
	phases CN;
	from 500-43316;
	to 391-191355;
	length 250.301829;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 411-255224-0;
	phases BN;
	from 395-277275;
	to 395-277276;
	length 770.236640;
	configuration underground_line_config_BN_104_104_TUR117;
}

object underground_line {
	name 411-255226-0;
	phases AN;
	from 395-277278;
	to 395-277276;
	length 764.718258;
	configuration underground_line_config_AN_104_104_TUR117;
}

object underground_line {
	name 411-255227-0;
	phases CN;
	from 500-43324;
	to 391-191242;
	length 84.157389;
	configuration underground_line_config_CN_50_50_TUR117;
}

object underground_line {
	name 411-255228-0;
	phases CN;
	from 395-277281;
	to 395-277276;
	length 781.424589;
	configuration underground_line_config_CN_104_104_TUR117;
}

object underground_line {
	name 411-255229-0;
	phases BN;
	from 500-43330;
	to 391-191551;
	length 134.295009;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 411-255231-0;
	phases BN;
	from 395-277286;
	to 391-191359;
	length 451.343424;
	configuration underground_line_config_BN_4_4_TUR117;
}

object underground_line {
	name 411-268076-0;
	phases AN;
	from 500-64036;
	to 391-191260;
	length 45.807685;
	configuration underground_line_config_AN_34_34_TUR117;
}

object underground_line {
	name 411-268077-0;
	phases BN;
	from 500-64038;
	to 391-191258;
	length 77.665039;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 411-268078-0;
	phases CN;
	from 500-64040;
	to 391-191259;
	length 109.298321;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name 411-692031-0;
	phases BN;
	from 500-642907;
	to 391-191465;
	length 483.929047;
	configuration underground_line_config_BN_34_34_TUR117;
}

object underground_line {
	name 411-907109-0;
	phases AN;
	from 395-926291;
	to 391-686399;
	length 384.407201;
	configuration underground_line_config_AN_64_64_TUR117;
}

object underground_line {
	name 411-907110-0;
	phases BN;
	from 395-926293;
	to 391-686401;
	length 370.434430;
	configuration underground_line_config_BN_64_64_TUR117;
}

object underground_line {
	name 411-907111-0;
	phases CN;
	from 395-926295;
	to 391-686400;
	length 379.443049;
	configuration underground_line_config_CN_64_64_TUR117;
}

object underground_line {
	name 411-907112-0;
	phases CN;
	from 395-926297;
	to 391-191220;
	length 49.494779;
	configuration underground_line_config_CN_34_34_TUR117;
}

object underground_line {
	name A-395-1456560;
	phases AN;
	from MID-395-1456561;
	to 395-1456560;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TUR117;
}

object underground_line {
	name A-395-1456879;
	phases AN;
	from MID-395-1456881;
	to 395-1456879;
	length 10.000000;
	configuration underground_line_config_AN_104_104_TUR117;
}

object underground_line {
	name A-395-1525090;
	phases AN;
	from MID-395-1525092;
	to 395-1525090;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TUR117;
}

object underground_line {
	name A-395-1525096;
	phases AN;
	from MID-395-1525098;
	to 395-1525096;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TUR117;
}

object underground_line {
	name A-395-1800908;
	phases AN;
	from MID-395-1800910;
	to 395-1800908;
	length 10.000000;
	configuration underground_line_config_AN_104_104_TUR117;
}

object underground_line {
	name A-395-277258;
	phases AN;
	from MID-395-277286;
	to 395-277258;
	length 10.000000;
	configuration underground_line_config_AN_104_104_TUR117;
}

object underground_line {
	name A-395-277272;
	phases AN;
	from MID-395-277251;
	to 395-277272;
	length 10.000000;
	configuration underground_line_config_AN_104_104_TUR117;
}

object underground_line {
	name A-395-277278;
	phases AN;
	from MID-395-277275;
	to 395-277278;
	length 10.000000;
	configuration underground_line_config_AN_104_104_TUR117;
}

object underground_line {
	name A-395-926291;
	phases AN;
	from MID-395-926293;
	to 395-926291;
	length 10.000000;
	configuration underground_line_config_AN_104_104_TUR117;
}

object underground_line {
	name B-395-1456561;
	phases BN;
	from MID-395-1456561;
	to 395-1456561;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TUR117;
}

object underground_line {
	name B-395-1456881;
	phases BN;
	from MID-395-1456881;
	to 395-1456881;
	length 10.000000;
	configuration underground_line_config_BN_104_104_TUR117;
}

object underground_line {
	name B-395-1525092;
	phases BN;
	from MID-395-1525092;
	to 395-1525092;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TUR117;
}

object underground_line {
	name B-395-1525098;
	phases BN;
	from MID-395-1525098;
	to 395-1525098;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TUR117;
}

object underground_line {
	name B-395-1800910;
	phases BN;
	from MID-395-1800910;
	to 395-1800910;
	length 10.000000;
	configuration underground_line_config_BN_104_104_TUR117;
}

object underground_line {
	name B-395-277251;
	phases BN;
	from MID-395-277251;
	to 395-277251;
	length 10.000000;
	configuration underground_line_config_BN_104_104_TUR117;
}

object underground_line {
	name B-395-277275;
	phases BN;
	from MID-395-277275;
	to 395-277275;
	length 10.000000;
	configuration underground_line_config_BN_104_104_TUR117;
}

object underground_line {
	name B-395-277286;
	phases BN;
	from MID-395-277286;
	to 395-277286;
	length 10.000000;
	configuration underground_line_config_BN_104_104_TUR117;
}

object underground_line {
	name B-395-926293;
	phases BN;
	from MID-395-926293;
	to 395-926293;
	length 10.000000;
	configuration underground_line_config_BN_104_104_TUR117;
}

object underground_line {
	name C-395-1456562;
	phases CN;
	from MID-395-1456561;
	to 395-1456562;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TUR117;
}

object underground_line {
	name C-395-1456883;
	phases CN;
	from MID-395-1456881;
	to 395-1456883;
	length 10.000000;
	configuration underground_line_config_CN_104_104_TUR117;
}

object underground_line {
	name C-395-1525094;
	phases CN;
	from MID-395-1525092;
	to 395-1525094;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TUR117;
}

object underground_line {
	name C-395-1525100;
	phases CN;
	from MID-395-1525098;
	to 395-1525100;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TUR117;
}

object underground_line {
	name C-395-277262;
	phases CN;
	from MID-395-277251;
	to 395-277262;
	length 10.000000;
	configuration underground_line_config_CN_104_104_TUR117;
}

object underground_line {
	name C-395-277266;
	phases CN;
	from MID-395-277286;
	to 395-277266;
	length 10.000000;
	configuration underground_line_config_CN_104_104_TUR117;
}

object underground_line {
	name C-395-277281;
	phases CN;
	from MID-395-277275;
	to 395-277281;
	length 10.000000;
	configuration underground_line_config_CN_104_104_TUR117;
}

object underground_line {
	name C-395-926295;
	phases CN;
	from MID-395-926293;
	to 395-926295;
	length 10.000000;
	configuration underground_line_config_CN_104_104_TUR117;
}

object underground_line {
	name C-395-926297;
	phases CN;
	from MID-395-1800910;
	to 395-926297;
	length 10.000000;
	configuration underground_line_config_CN_104_104_TUR117;
}

object underground_line {
	name 389-3050623-0;
	phases ABCN;
	from SW_416-69802;
	to 396-150741;
	length 41.914928;
	configuration underground_line_config_ABCN_10_10_TUR111;
}

object underground_line {
	name 389-3107585-0;
	phases ABCN;
	from 396-150741;
	to 500-2878316;
	length 15.132350;
	configuration underground_line_config_ABCN_10_10_TUR111;
}

object underground_line {
	name 394-1023108-0;
	phases AN;
	from 391-670933;
	to 395-900932;
	length 2063.874506;
	configuration underground_line_config_AN_108_108_TUR111;
}

object underground_line {
	name 394-1023109-0;
	phases BN;
	from 391-670932;
	to 395-900932;
	length 2067.806825;
	configuration underground_line_config_BN_108_108_TUR111;
}

object underground_line {
	name 394-1023110-0;
	phases CN;
	from 391-670934;
	to 395-900932;
	length 2068.674801;
	configuration underground_line_config_CN_108_108_TUR111;
}

object underground_line {
	name 394-1027858-0;
	phases AN;
	from 391-560868;
	to 391-675098;
	length 59.081779;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-1027860-0;
	phases CN;
	from 391-560867;
	to 391-675096;
	length 72.688200;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-1027862-0;
	phases BN;
	from 391-560869;
	to 391-675097;
	length 63.579629;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-1031406;
	phases AN;
	from 396-66899;
	to 500-908389;
	length 10.000000;
	configuration underground_line_config_AN_90_90_TUR111;
}

object underground_line {
	name 394-1031408;
	phases BN;
	from 396-66899;
	to 500-908391;
	length 10.000000;
	configuration underground_line_config_BN_90_90_TUR111;
}

object underground_line {
	name 394-1031410;
	phases CN;
	from 396-66899;
	to 500-908393;
	length 10.000000;
	configuration underground_line_config_CN_90_90_TUR111;
}

object underground_line {
	name 394-1906874-0;
	phases AN;
	from 391-560875;
	to 391-1224580;
	length 68.698232;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-1906875-0;
	phases BN;
	from 391-560874;
	to 391-1224583;
	length 64.701434;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-1906876-0;
	phases CN;
	from 391-560873;
	to 391-1224582;
	length 82.392745;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-1906877-0;
	phases AN;
	from 391-560875;
	to 391-1224584;
	length 67.356497;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-1906878-0;
	phases BN;
	from 391-560874;
	to 391-1224587;
	length 63.812020;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-1906879-0;
	phases CN;
	from 391-560873;
	to 391-1224586;
	length 81.619894;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-2007069-0;
	phases AN;
	from 391-1314806;
	to 391-1314812;
	length 63.731072;
	configuration underground_line_config_AN_34_34_TUR111;
}

object underground_line {
	name 394-2007070-0;
	phases BN;
	from 391-1314805;
	to 391-1314813;
	length 44.774127;
	configuration underground_line_config_BN_34_34_TUR111;
}

object underground_line {
	name 394-2007071-0;
	phases CN;
	from 391-1314804;
	to 391-1314814;
	length 48.062961;
	configuration underground_line_config_CN_34_34_TUR111;
}

object underground_line {
	name 394-2007075-0;
	phases AN;
	from 391-1314806;
	to 391-1314809;
	length 66.852827;
	configuration underground_line_config_AN_34_34_TUR111;
}

object underground_line {
	name 394-2007076-0;
	phases BN;
	from 391-1314805;
	to 391-1314810;
	length 62.432336;
	configuration underground_line_config_BN_34_34_TUR111;
}

object underground_line {
	name 394-2007077-0;
	phases CN;
	from 391-1314804;
	to 391-1314807;
	length 72.973530;
	configuration underground_line_config_CN_34_34_TUR111;
}

object underground_line {
	name 394-2500292-0;
	phases AN;
	from 391-1731911;
	to 391-1731914;
	length 415.001439;
	configuration underground_line_config_AN_34_34_TUR111;
}

object underground_line {
	name 394-2500293-0;
	phases BN;
	from 391-1731912;
	to 391-1731915;
	length 420.792583;
	configuration underground_line_config_BN_34_34_TUR111;
}

object underground_line {
	name 394-2500294-0;
	phases CN;
	from 391-1731913;
	to 391-1731916;
	length 423.645512;
	configuration underground_line_config_CN_34_34_TUR111;
}

object underground_line {
	name 394-2500330-0;
	phases AN;
	from 391-1731914;
	to 391-1635536;
	length 68.688195;
	configuration underground_line_config_AN_34_34_TUR111;
}

object underground_line {
	name 394-2500332-0;
	phases BN;
	from 391-1731915;
	to 391-1635537;
	length 67.095903;
	configuration underground_line_config_BN_34_34_TUR111;
}

object underground_line {
	name 394-2500334-0;
	phases CN;
	from 391-1731916;
	to 391-1635538;
	length 69.915888;
	configuration underground_line_config_CN_34_34_TUR111;
}

object underground_line {
	name 394-2500336-0;
	phases AN;
	from 391-1731914;
	to 391-1635556;
	length 121.338178;
	configuration underground_line_config_AN_34_34_TUR111;
}

object underground_line {
	name 394-2500338-0;
	phases BN;
	from 391-1731915;
	to 391-1635557;
	length 149.872535;
	configuration underground_line_config_BN_34_34_TUR111;
}

object underground_line {
	name 394-2500340-0;
	phases CN;
	from 391-1731916;
	to 391-1635558;
	length 161.386046;
	configuration underground_line_config_CN_34_34_TUR111;
}

object underground_line {
	name 394-2500342-0;
	phases BN;
	from 391-1731912;
	to 391-1636166;
	length 88.811176;
	configuration underground_line_config_BN_34_34_TUR111;
}

object underground_line {
	name 394-2505993-0;
	phases AN;
	from 391-1314806;
	to 391-1731911;
	length 661.716317;
	configuration underground_line_config_AN_34_34_TUR111;
}

object underground_line {
	name 394-2505995-0;
	phases BN;
	from 391-1314805;
	to 391-1731912;
	length 667.549662;
	configuration underground_line_config_BN_34_34_TUR111;
}

object underground_line {
	name 394-2505997-0;
	phases CN;
	from 391-1314804;
	to 391-1731913;
	length 670.555245;
	configuration underground_line_config_CN_34_34_TUR111;
}

object underground_line {
	name 394-858328-0;
	phases AN;
	from 391-560884;
	to 391-560886;
	length 238.651538;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858353-0;
	phases AN;
	from 391-559908;
	to 391-560853;
	length 350.239017;
	configuration underground_line_config_AN_34_34_TUR111;
}

object underground_line {
	name 394-858355-0;
	phases CN;
	from 391-559909;
	to 391-560852;
	length 333.890001;
	configuration underground_line_config_CN_34_34_TUR111;
}

object underground_line {
	name 394-858357-0;
	phases BN;
	from 391-559619;
	to 391-560854;
	length 343.792555;
	configuration underground_line_config_BN_34_34_TUR111;
}

object underground_line {
	name 394-858369-0;
	phases AN;
	from 391-560853;
	to 391-560858;
	length 662.591889;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858371-0;
	phases BN;
	from 391-560854;
	to 391-560859;
	length 648.354597;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858373-0;
	phases CN;
	from 391-560852;
	to 391-560860;
	length 631.372315;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858375-0;
	phases AN;
	from 391-560858;
	to 395-758929;
	length 17.897132;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858376-0;
	phases AN;
	from SCZ_395-758929;
	to 395-758929;
	length 238.625860;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858377-0;
	phases BN;
	from 391-560859;
	to 395-758931;
	length 26.535457;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858378-0;
	phases BN;
	from SCZ_395-758931;
	to 395-758931;
	length 244.984828;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858379-0;
	phases CN;
	from 391-560860;
	to 395-758933;
	length 17.755910;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858380-0;
	phases CN;
	from SCZ_395-758933;
	to 395-758933;
	length 248.209571;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858387-0;
	phases AN;
	from 391-560858;
	to 391-560868;
	length 194.290673;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858389-0;
	phases BN;
	from 391-560859;
	to 391-560869;
	length 198.119191;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858391-0;
	phases CN;
	from 391-560860;
	to 391-560867;
	length 198.923088;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858393-0;
	phases AN;
	from 391-560863;
	to 391-560871;
	length 167.588660;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858394-0;
	phases BN;
	from 391-560861;
	to 391-560872;
	length 172.809318;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858395-0;
	phases CN;
	from 391-560862;
	to 391-560870;
	length 200.514287;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858400-0;
	phases AN;
	from 391-560877;
	to 391-560865;
	length 422.942598;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858402-0;
	phases BN;
	from 391-560876;
	to 391-560866;
	length 421.400318;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858404-0;
	phases CN;
	from 391-560878;
	to 391-560864;
	length 399.214800;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858406-0;
	phases AN;
	from 391-560875;
	to 391-560877;
	length 127.786959;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858408-0;
	phases BN;
	from 391-560874;
	to 391-560876;
	length 141.957639;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858410-0;
	phases CN;
	from 391-560873;
	to 391-560878;
	length 135.948385;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858453-0;
	phases AN;
	from SCZ_395-758983;
	to 395-758983;
	length 17.763954;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858454-0;
	phases AN;
	from 391-560888;
	to 395-758983;
	length 74.726912;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858455-0;
	phases CN;
	from SCZ_395-758987;
	to 395-758987;
	length 26.620192;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858456-0;
	phases CN;
	from 391-560889;
	to 395-758987;
	length 106.692669;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858457-0;
	phases BN;
	from SCZ_395-758985;
	to 395-758985;
	length 17.957106;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858458-0;
	phases BN;
	from 391-560890;
	to 395-758985;
	length 83.615376;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858498-0;
	phases AN;
	from 391-560898;
	to 395-759020;
	length 121.949464;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858499-0;
	phases BN;
	from 391-560897;
	to 395-759020;
	length 111.679408;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858500-0;
	phases CN;
	from 391-560899;
	to 395-759020;
	length 124.543717;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858502-0;
	phases AN;
	from 391-560902;
	to 391-560898;
	length 192.047260;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858504-0;
	phases BN;
	from 391-560900;
	to 391-560897;
	length 208.066991;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858506-0;
	phases CN;
	from 391-560901;
	to 391-560899;
	length 229.825341;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858559-0;
	phases AN;
	from 391-560886;
	to 391-560910;
	length 55.811622;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858561-0;
	phases CN;
	from 391-560887;
	to 391-560907;
	length 39.890405;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858563-0;
	phases BN;
	from 391-560885;
	to 391-560909;
	length 45.584582;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858572-0;
	phases AN;
	from 391-560856;
	to 391-560888;
	length 102.922851;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858574-0;
	phases CN;
	from 391-560855;
	to 391-560889;
	length 119.618221;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858576-0;
	phases BN;
	from 391-560857;
	to 391-560890;
	length 108.428538;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858584-0;
	phases AN;
	from 391-560886;
	to 391-560906;
	length 63.737245;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858586-0;
	phases CN;
	from 391-560887;
	to 391-560903;
	length 47.319138;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858588-0;
	phases BN;
	from 391-560885;
	to 391-560904;
	length 50.869420;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858896-0;
	phases AN;
	from 391-560865;
	to 391-560941;
	length 57.242632;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858898-0;
	phases CN;
	from 391-560864;
	to 391-560939;
	length 41.166571;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858900-0;
	phases BN;
	from 391-560866;
	to 391-560942;
	length 47.035412;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858908-0;
	phases AN;
	from 391-560865;
	to 391-560944;
	length 91.672199;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-858910-0;
	phases CN;
	from 391-560864;
	to 391-560945;
	length 99.431331;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858912-0;
	phases BN;
	from 391-560866;
	to 391-560946;
	length 90.868841;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-858913-0;
	phases CN;
	from 391-560882;
	to 391-560887;
	length 274.179352;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-858915-0;
	phases BN;
	from 391-560883;
	to 391-560885;
	length 249.193653;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859534-0;
	phases AN;
	from 391-560853;
	to 395-759507;
	length 43.566288;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-859535-0;
	phases BN;
	from 391-560854;
	to 395-759507;
	length 48.317076;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859536-0;
	phases CN;
	from 391-560852;
	to 395-759507;
	length 42.443510;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-859537-0;
	phases AN;
	from 391-560884;
	to 391-561186;
	length 47.551359;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-859538-0;
	phases BN;
	from 391-560883;
	to 391-561185;
	length 58.472124;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859539-0;
	phases CN;
	from 391-560882;
	to 391-561187;
	length 46.471617;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-859543-0;
	phases AN;
	from 391-560853;
	to 395-759513;
	length 54.733460;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-859544-0;
	phases BN;
	from 391-560854;
	to 395-759513;
	length 50.726148;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859545-0;
	phases CN;
	from 391-560852;
	to 395-759513;
	length 45.034626;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-859559-0;
	phases AN;
	from 391-560868;
	to 391-675103;
	length 102.886333;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-859560-0;
	phases BN;
	from 391-560869;
	to 391-675102;
	length 79.170580;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859561-0;
	phases CN;
	from 391-560867;
	to 391-675100;
	length 79.832859;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-859563-0;
	phases AN;
	from 391-560865;
	to 391-560863;
	length 146.823057;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-859565-0;
	phases BN;
	from 391-560866;
	to 391-560861;
	length 134.592558;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859567-0;
	phases CN;
	from 391-560864;
	to 391-560862;
	length 154.310348;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-859581-0;
	phases AN;
	from 391-560884;
	to 391-561181;
	length 63.602534;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-859582-0;
	phases BN;
	from 391-560883;
	to 391-561182;
	length 50.706068;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859583-0;
	phases CN;
	from 391-560882;
	to 391-561183;
	length 53.985946;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-859590-0;
	phases AN;
	from 391-560898;
	to 391-561190;
	length 63.811103;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-859591-0;
	phases BN;
	from 391-560897;
	to 391-561189;
	length 53.410053;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859592-0;
	phases CN;
	from 391-560899;
	to 391-561191;
	length 47.815542;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-859596-0;
	phases AN;
	from 391-560871;
	to 391-561194;
	length 66.296092;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-859597-0;
	phases BN;
	from 391-560872;
	to 391-561192;
	length 62.494353;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859598-0;
	phases CN;
	from 391-560870;
	to 391-561193;
	length 50.528235;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-859602-0;
	phases AN;
	from 391-560871;
	to 391-1265844;
	length 63.364666;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-859603-0;
	phases BN;
	from 391-560872;
	to 391-1265846;
	length 56.781918;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859604-0;
	phases CN;
	from 391-560870;
	to 391-1265845;
	length 61.957584;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-859605-0;
	phases AN;
	from 391-559908;
	to 391-560547;
	length 187.635476;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-859606-0;
	phases BN;
	from 391-559619;
	to 391-560546;
	length 190.454666;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859607-0;
	phases CN;
	from 391-559909;
	to 391-560545;
	length 191.516587;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-859663-0;
	phases AN;
	from 391-560856;
	to 395-759830;
	length 62.340948;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-859664-0;
	phases BN;
	from 391-560857;
	to 395-759830;
	length 58.374442;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859665-0;
	phases CN;
	from 391-560855;
	to 395-759830;
	length 52.632297;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-859669-0;
	phases AN;
	from 391-560856;
	to 391-561230;
	length 183.105952;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 394-859670-0;
	phases BN;
	from 391-560857;
	to 391-561231;
	length 173.803934;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 394-859671-0;
	phases CN;
	from 391-560855;
	to 391-561228;
	length 192.313969;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 411-1175269-0;
	phases AN;
	from 395-758995;
	to 391-560856;
	length 425.739750;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 411-1175274-0;
	phases BN;
	from 395-758997;
	to 391-560857;
	length 425.753154;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 411-1175278-0;
	phases CN;
	from 395-758999;
	to 391-560855;
	length 436.655152;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 411-2150259-0;
	phases AN;
	from 395-2135214;
	to 391-1314806;
	length 650.510624;
	configuration underground_line_config_AN_34_34_TUR111;
}

object underground_line {
	name 411-2150260-0;
	phases BN;
	from 395-2135216;
	to 391-1314805;
	length 641.156435;
	configuration underground_line_config_BN_34_34_TUR111;
}

object underground_line {
	name 411-2150261-0;
	phases CN;
	from 395-2135218;
	to 391-1314804;
	length 654.937152;
	configuration underground_line_config_CN_34_34_TUR111;
}

object underground_line {
	name 411-2150262-0;
	phases AN;
	from SCZ_395-2135221;
	to 395-2135221;
	length 685.958894;
	configuration underground_line_config_AN_108_108_TUR111;
}

object underground_line {
	name 411-2150263-0;
	phases BN;
	from SCZ_395-2135223;
	to 395-2135223;
	length 695.192101;
	configuration underground_line_config_BN_108_108_TUR111;
}

object underground_line {
	name 411-2150264-0;
	phases CN;
	from SCZ_395-2135225;
	to 395-2135225;
	length 710.099313;
	configuration underground_line_config_CN_108_108_TUR111;
}

object underground_line {
	name 411-732703-0;
	phases AN;
	from 395-757001;
	to 395-757002;
	length 896.444373;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name 411-732944-0;
	phases BN;
	from 395-757003;
	to 395-757002;
	length 872.902300;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name 411-732945-0;
	phases CN;
	from 395-757245;
	to 395-757002;
	length 855.013784;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name 411-732946-0;
	phases AN;
	from 395-757247;
	to 395-757248;
	length 783.619483;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name 411-732947-0;
	phases BN;
	from 395-757249;
	to 395-757248;
	length 774.552349;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name 411-732948-0;
	phases CN;
	from 395-757251;
	to 395-757248;
	length 771.152638;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name 411-732949-0;
	phases AN;
	from 395-757253;
	to 395-757254;
	length 153.613618;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name 411-732950-0;
	phases BN;
	from 395-757255;
	to 395-757254;
	length 144.968402;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name 411-732951-0;
	phases CN;
	from 395-757257;
	to 395-757254;
	length 141.991343;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name 411-732952-0;
	phases AN;
	from 395-757258;
	to 391-559908;
	length 206.924568;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 411-732953-0;
	phases BN;
	from 395-757260;
	to 391-559619;
	length 200.877107;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 411-732954-0;
	phases CN;
	from 395-757262;
	to 391-559909;
	length 209.079652;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 411-733588-0;
	phases AN;
	from 395-758542;
	to 395-758543;
	length 674.737540;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name 411-733589-0;
	phases BN;
	from 395-758544;
	to 395-758543;
	length 658.562060;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name 411-733590-0;
	phases CN;
	from 395-758546;
	to 395-758543;
	length 648.058349;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name 411-734256-0;
	phases AN;
	from 395-758966;
	to 391-560875;
	length 194.442118;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 411-734257-0;
	phases BN;
	from 395-758968;
	to 391-560874;
	length 182.494087;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 411-734258-0;
	phases CN;
	from 395-758970;
	to 391-560873;
	length 185.036223;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 411-734259-0;
	phases AN;
	from 395-758971;
	to 391-560884;
	length 387.302748;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 411-734260-0;
	phases BN;
	from 395-758973;
	to 391-560883;
	length 374.300188;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 411-734261-0;
	phases CN;
	from 395-758975;
	to 391-560882;
	length 375.444081;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 411-734277-0;
	phases AN;
	from 395-759007;
	to 395-759010;
	length 454.374045;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 411-734278-0;
	phases BN;
	from 395-759009;
	to 395-759010;
	length 455.086261;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 411-734279-0;
	phases CN;
	from 395-759011;
	to 395-759010;
	length 461.482285;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 411-734280-0;
	phases AN;
	from SCZ_395-759014;
	to 395-759014;
	length 230.384876;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 411-734281-0;
	phases BN;
	from SCZ_395-759016;
	to 395-759016;
	length 230.015608;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 411-734282-0;
	phases CN;
	from SCZ_395-759018;
	to 395-759018;
	length 235.317835;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 411-734292-0;
	phases AN;
	from 395-759032;
	to 391-560902;
	length 506.714464;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 411-734293-0;
	phases BN;
	from 395-759034;
	to 391-560900;
	length 522.397231;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 411-734294-0;
	phases CN;
	from 395-759036;
	to 391-560901;
	length 526.337381;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 411-734634-0;
	phases AN;
	from 395-759529;
	to 391-561199;
	length 45.722593;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 411-734635-0;
	phases BN;
	from 395-759530;
	to 391-561197;
	length 47.859781;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 411-734636-0;
	phases CN;
	from 395-759531;
	to 391-561196;
	length 44.542156;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 411-734880-0;
	phases AN;
	from 395-759558;
	to 391-561203;
	length 49.894342;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 411-734881-0;
	phases BN;
	from 395-759559;
	to 391-561201;
	length 39.869629;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 411-734882-0;
	phases CN;
	from 395-759560;
	to 391-561202;
	length 42.790025;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 411-734886-0;
	phases AN;
	from 395-759820;
	to 391-561222;
	length 38.626565;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name 411-734887-0;
	phases BN;
	from 395-759821;
	to 391-561223;
	length 40.826081;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name 411-734888-0;
	phases CN;
	from 395-759822;
	to 391-561221;
	length 37.325337;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 411-887842-0;
	phases AN;
	from 500-908389;
	to 391-670933;
	length 46.392376;
	configuration underground_line_config_AN_108_108_TUR111;
}

object underground_line {
	name 411-887843-0;
	phases BN;
	from 500-908391;
	to 391-670932;
	length 32.781605;
	configuration underground_line_config_BN_108_108_TUR111;
}

object underground_line {
	name 411-887844-0;
	phases CN;
	from 500-908393;
	to 391-670934;
	length 45.171793;
	configuration underground_line_config_CN_108_108_TUR111;
}

object underground_line {
	name A-395-2135214;
	phases AN;
	from MID-395-2135216;
	to 395-2135214;
	length 10.000000;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name A-395-2135220;
	phases AN;
	from MID-395-2135222;
	to 395-2135220;
	length 10.000000;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name A-395-757001;
	phases AN;
	from MID-395-757003;
	to 395-757001;
	length 10.000000;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name A-395-757247;
	phases AN;
	from MID-395-757249;
	to 395-757247;
	length 10.000000;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name A-395-757253;
	phases AN;
	from MID-395-757255;
	to 395-757253;
	length 10.000000;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name A-395-757258;
	phases AN;
	from MID-395-757260;
	to 395-757258;
	length 10.000000;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name A-395-758542;
	phases AN;
	from MID-395-758544;
	to 395-758542;
	length 10.000000;
	configuration underground_line_config_AN_108_108_TUR111;
}

object underground_line {
	name A-395-758966;
	phases AN;
	from MID-395-758968;
	to 395-758966;
	length 10.000000;
	configuration underground_line_config_AN_108_108_TUR111;
}

object underground_line {
	name A-395-758971;
	phases AN;
	from MID-395-758973;
	to 395-758971;
	length 10.000000;
	configuration underground_line_config_AN_108_108_TUR111;
}

object underground_line {
	name A-395-758995;
	phases AN;
	from MID-395-758997;
	to 395-758995;
	length 10.000000;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name A-395-759007;
	phases AN;
	from MID-395-759009;
	to 395-759007;
	length 10.000000;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name A-395-759013;
	phases AN;
	from MID-395-759015;
	to 395-759013;
	length 10.000000;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name A-395-759014;
	phases AN;
	from MID-395-759016;
	to 395-759014;
	length 10.000000;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name A-395-759032;
	phases AN;
	from MID-395-759034;
	to 395-759032;
	length 10.000000;
	configuration underground_line_config_AN_105_105_TUR111;
}

object underground_line {
	name A-395-759529;
	phases AN;
	from MID-395-759530;
	to 395-759529;
	length 10.000000;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name A-395-759558;
	phases AN;
	from MID-395-759559;
	to 395-759558;
	length 10.000000;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name A-395-759820;
	phases AN;
	from MID-395-759821;
	to 395-759820;
	length 10.000000;
	configuration underground_line_config_AN_4_4_TUR111;
}

object underground_line {
	name B-395-2135216;
	phases BN;
	from MID-395-2135216;
	to 395-2135216;
	length 10.000000;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name B-395-2135222;
	phases BN;
	from MID-395-2135222;
	to 395-2135222;
	length 10.000000;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name B-395-757003;
	phases BN;
	from MID-395-757003;
	to 395-757003;
	length 10.000000;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name B-395-757249;
	phases BN;
	from MID-395-757249;
	to 395-757249;
	length 10.000000;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name B-395-757255;
	phases BN;
	from MID-395-757255;
	to 395-757255;
	length 10.000000;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name B-395-757260;
	phases BN;
	from MID-395-757260;
	to 395-757260;
	length 10.000000;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name B-395-758544;
	phases BN;
	from MID-395-758544;
	to 395-758544;
	length 10.000000;
	configuration underground_line_config_BN_108_108_TUR111;
}

object underground_line {
	name B-395-758968;
	phases BN;
	from MID-395-758968;
	to 395-758968;
	length 10.000000;
	configuration underground_line_config_BN_108_108_TUR111;
}

object underground_line {
	name B-395-758973;
	phases BN;
	from MID-395-758973;
	to 395-758973;
	length 10.000000;
	configuration underground_line_config_BN_108_108_TUR111;
}

object underground_line {
	name B-395-758997;
	phases BN;
	from MID-395-758997;
	to 395-758997;
	length 10.000000;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name B-395-759009;
	phases BN;
	from MID-395-759009;
	to 395-759009;
	length 10.000000;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name B-395-759015;
	phases BN;
	from MID-395-759015;
	to 395-759015;
	length 10.000000;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name B-395-759016;
	phases BN;
	from MID-395-759016;
	to 395-759016;
	length 10.000000;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name B-395-759034;
	phases BN;
	from MID-395-759034;
	to 395-759034;
	length 10.000000;
	configuration underground_line_config_BN_105_105_TUR111;
}

object underground_line {
	name B-395-759530;
	phases BN;
	from MID-395-759530;
	to 395-759530;
	length 10.000000;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name B-395-759559;
	phases BN;
	from MID-395-759559;
	to 395-759559;
	length 10.000000;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name B-395-759821;
	phases BN;
	from MID-395-759821;
	to 395-759821;
	length 10.000000;
	configuration underground_line_config_BN_4_4_TUR111;
}

object underground_line {
	name C-395-2135218;
	phases CN;
	from MID-395-2135216;
	to 395-2135218;
	length 10.000000;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name C-395-2135224;
	phases CN;
	from MID-395-2135222;
	to 395-2135224;
	length 10.000000;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name C-395-757245;
	phases CN;
	from MID-395-757003;
	to 395-757245;
	length 10.000000;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name C-395-757251;
	phases CN;
	from MID-395-757249;
	to 395-757251;
	length 10.000000;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name C-395-757257;
	phases CN;
	from MID-395-757255;
	to 395-757257;
	length 10.000000;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name C-395-757262;
	phases CN;
	from MID-395-757260;
	to 395-757262;
	length 10.000000;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name C-395-758546;
	phases CN;
	from MID-395-758544;
	to 395-758546;
	length 10.000000;
	configuration underground_line_config_CN_108_108_TUR111;
}

object underground_line {
	name C-395-758970;
	phases CN;
	from MID-395-758968;
	to 395-758970;
	length 10.000000;
	configuration underground_line_config_CN_108_108_TUR111;
}

object underground_line {
	name C-395-758975;
	phases CN;
	from MID-395-758973;
	to 395-758975;
	length 10.000000;
	configuration underground_line_config_CN_108_108_TUR111;
}

object underground_line {
	name C-395-758999;
	phases CN;
	from MID-395-758997;
	to 395-758999;
	length 10.000000;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name C-395-759011;
	phases CN;
	from MID-395-759009;
	to 395-759011;
	length 10.000000;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name C-395-759017;
	phases CN;
	from MID-395-759015;
	to 395-759017;
	length 10.000000;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name C-395-759018;
	phases CN;
	from MID-395-759016;
	to 395-759018;
	length 10.000000;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name C-395-759036;
	phases CN;
	from MID-395-759034;
	to 395-759036;
	length 10.000000;
	configuration underground_line_config_CN_105_105_TUR111;
}

object underground_line {
	name C-395-759531;
	phases CN;
	from MID-395-759530;
	to 395-759531;
	length 10.000000;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name C-395-759560;
	phases CN;
	from MID-395-759559;
	to 395-759560;
	length 10.000000;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name C-395-759822;
	phases CN;
	from MID-395-759821;
	to 395-759822;
	length 10.000000;
	configuration underground_line_config_CN_4_4_TUR111;
}

object underground_line {
	name 394-1030092-0;
	phases AN;
	from 391-526300;
	to 391-676696;
	length 73.974381;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1030093-0;
	phases BN;
	from 391-526302;
	to 391-676695;
	length 63.430227;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1030094-0;
	phases CN;
	from 391-526301;
	to 391-676697;
	length 75.264799;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-1030138-0;
	phases AN;
	from 391-526300;
	to 391-676740;
	length 198.254613;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1030139-0;
	phases BN;
	from 391-526302;
	to 391-676742;
	length 198.142955;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1030140-0;
	phases CN;
	from 391-526301;
	to 391-676741;
	length 177.644477;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-1030144-0;
	phases AN;
	from 391-676740;
	to 391-676745;
	length 312.544981;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1030145-0;
	phases BN;
	from 391-676742;
	to 391-676747;
	length 319.843699;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1030146-0;
	phases CN;
	from 391-676741;
	to 391-676746;
	length 324.371608;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-1030147-0;
	phases BN;
	from 391-676742;
	to 391-676744;
	length 224.623605;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1030152-0;
	phases AN;
	from 391-676745;
	to 391-676750;
	length 286.053992;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1030154-0;
	phases AN;
	from 391-676750;
	to 391-261646;
	length 394.423037;
	configuration underground_line_config_AN_50_50_TVW131;
}

object underground_line {
	name 394-1035884-0;
	phases AN;
	from SCZ_395-911516;
	to 395-911516;
	length 17.817791;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-1035886-0;
	phases BN;
	from SCZ_395-911517;
	to 395-911517;
	length 26.421736;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-1035888-0;
	phases CN;
	from SCZ_395-911518;
	to 395-911518;
	length 26.446967;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-1114013-0;
	phases AN;
	from SCZ_395-975875;
	to 395-975875;
	length 260.323687;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1114015-0;
	phases BN;
	from SCZ_395-975873;
	to 395-975873;
	length 264.673236;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1114017-0;
	phases CN;
	from SCZ_395-975870;
	to 395-975870;
	length 266.143323;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-1520759-0;
	phases AN;
	from SCZ_395-1266119;
	to 395-1266119;
	length 17.785972;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1520761-0;
	phases BN;
	from SCZ_395-1266121;
	to 395-1266121;
	length 26.609866;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1520763-0;
	phases CN;
	from SCZ_395-1266123;
	to 395-1266123;
	length 17.821778;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-1727125-0;
	phases AN;
	from 391-526298;
	to 391-1079290;
	length 57.331073;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1753452-0;
	phases AN;
	from 391-677661;
	to 391-1095639;
	length 74.652583;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1753453-0;
	phases BN;
	from 391-677662;
	to 391-1095641;
	length 55.934313;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1753454-0;
	phases CN;
	from 391-677663;
	to 391-1095640;
	length 69.854971;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-1760079-0;
	phases AN;
	from 391-952897;
	to 391-952892;
	length 534.994206;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1760081-0;
	phases BN;
	from 391-952896;
	to 391-952894;
	length 523.224801;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1760083-0;
	phases CN;
	from 391-952895;
	to 391-952893;
	length 517.314942;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-1853625-0;
	phases AN;
	from 391-1173780;
	to 391-1173783;
	length 601.385634;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1853626-0;
	phases BN;
	from 391-1173782;
	to 391-1173784;
	length 597.909863;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1853627-0;
	phases CN;
	from 391-1173781;
	to 391-1173785;
	length 617.690491;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-1853637-0;
	phases AN;
	from 391-1100741;
	to 391-1102644;
	length 285.513159;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1853639-0;
	phases CN;
	from 391-1100740;
	to 391-1102355;
	length 292.830453;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-1853641-0;
	phases BN;
	from 391-1100742;
	to 391-1102353;
	length 274.963937;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1853643-0;
	phases AN;
	from 391-1173783;
	to 391-1100741;
	length 679.168373;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1853645-0;
	phases BN;
	from 391-1173784;
	to 391-1100742;
	length 693.189505;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1853647-0;
	phases CN;
	from 391-1173785;
	to 391-1100740;
	length 678.039133;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-1862282-0;
	phases AN;
	from 391-952897;
	to 391-1179831;
	length 54.757070;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1862283-0;
	phases BN;
	from 391-952896;
	to 391-1179828;
	length 65.443723;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1862284-0;
	phases CN;
	from 391-952895;
	to 391-1179829;
	length 53.446674;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-1865344-0;
	phases AN;
	from 391-952892;
	to 391-1182202;
	length 221.379613;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-1865345-0;
	phases BN;
	from 391-952894;
	to 391-1182200;
	length 205.872434;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-1865346-0;
	phases CN;
	from 391-952893;
	to 391-1182203;
	length 193.465156;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-2017626-0;
	phases CN;
	from 391-1323830;
	to 391-1323831;
	length 99.623828;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-2017629-0;
	phases BN;
	from 391-1323829;
	to 391-1323832;
	length 88.585409;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-2017630-0;
	phases AN;
	from 391-1323828;
	to 391-1323833;
	length 83.241622;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-2017654-0;
	phases AN;
	from 391-952899;
	to 391-1323796;
	length 425.378320;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-2017656-0;
	phases BN;
	from 391-953204;
	to 391-1323798;
	length 396.120687;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-2017674-0;
	phases CN;
	from 391-952898;
	to 391-1323797;
	length 398.516161;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-2017676-0;
	phases AN;
	from 391-1323796;
	to 391-1323800;
	length 217.365409;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-2017678-0;
	phases BN;
	from 391-1323798;
	to 391-1323801;
	length 207.790393;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-2017680-0;
	phases CN;
	from 391-1323797;
	to 391-1323799;
	length 204.068973;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-2017682-0;
	phases AN;
	from 391-1323800;
	to 391-1323803;
	length 413.443940;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2017684-0;
	phases BN;
	from 391-1323801;
	to 391-1323802;
	length 410.907277;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2017686-0;
	phases CN;
	from 391-1323799;
	to 391-1323804;
	length 405.102970;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2017688-0;
	phases AN;
	from 391-1323803;
	to 391-1323805;
	length 471.676235;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2017690-0;
	phases BN;
	from 391-1323802;
	to 391-1323806;
	length 479.009099;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2017692-0;
	phases CN;
	from 391-1323804;
	to 391-1323807;
	length 474.771534;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2017694-0;
	phases AN;
	from 391-1323805;
	to 391-1323808;
	length 257.440610;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2017696-0;
	phases BN;
	from 391-1323806;
	to 391-1323810;
	length 245.401925;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2017698-0;
	phases CN;
	from 391-1323807;
	to 391-1323809;
	length 265.097363;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2017700-0;
	phases AN;
	from 391-1323808;
	to 391-1323811;
	length 365.191616;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2017702-0;
	phases BN;
	from 391-1323810;
	to 391-1323812;
	length 355.489070;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2017704-0;
	phases CN;
	from 391-1323809;
	to 391-1323813;
	length 351.606267;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2017716-0;
	phases AN;
	from 391-1323833;
	to 395-1677163;
	length 521.660822;
	configuration underground_line_config_AN_64_64_TVW131;
}

object underground_line {
	name 394-2017718-0;
	phases CN;
	from 391-1323831;
	to 395-1677163;
	length 521.072558;
	configuration underground_line_config_CN_64_64_TVW131;
}

object underground_line {
	name 394-2017720-0;
	phases BN;
	from 391-1323832;
	to 395-1677163;
	length 522.928714;
	configuration underground_line_config_BN_64_64_TVW131;
}

object underground_line {
	name 394-2017722-0;
	phases AN;
	from 391-1323811;
	to 391-1323814;
	length 599.814549;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2017724-0;
	phases BN;
	from 391-1323812;
	to 391-1323816;
	length 579.780121;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2017726-0;
	phases CN;
	from 391-1323813;
	to 391-1323815;
	length 582.416516;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2017728-0;
	phases AN;
	from 391-1323814;
	to 395-2103743;
	length 324.103816;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2017730-0;
	phases BN;
	from 391-1323816;
	to 395-2103743;
	length 312.169923;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2017732-0;
	phases CN;
	from 391-1323815;
	to 395-2103743;
	length 314.476676;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2018810-0;
	phases AN;
	from 391-1323822;
	to 391-1324406;
	length 351.032280;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2018812-0;
	phases BN;
	from 391-1323821;
	to 391-1324405;
	length 347.869082;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2018814-0;
	phases CN;
	from 391-1323820;
	to 391-1324404;
	length 341.797413;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2018844-0;
	phases AN;
	from 391-1324406;
	to 395-1677754;
	length 243.881183;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2018846-0;
	phases CN;
	from 391-1324404;
	to 395-1677754;
	length 234.487997;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2018848-0;
	phases BN;
	from 391-1324405;
	to 395-1677754;
	length 231.939419;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2020544-0;
	phases AN;
	from 391-1323827;
	to 391-1326358;
	length 160.402542;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2020546-0;
	phases CN;
	from 391-1323844;
	to 391-1326357;
	length 125.049490;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2020548-0;
	phases BN;
	from 391-1323826;
	to 391-1326356;
	length 139.579256;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2020550-0;
	phases AN;
	from 391-1326358;
	to 391-1326360;
	length 586.147636;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2020552-0;
	phases BN;
	from 391-1326356;
	to 391-1326359;
	length 574.174344;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2020554-0;
	phases CN;
	from 391-1326357;
	to 391-1326361;
	length 594.093164;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2020556-0;
	phases AN;
	from 391-1326360;
	to 391-1326363;
	length 535.215128;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2020557-0;
	phases BN;
	from 391-1326359;
	to 391-1326362;
	length 549.344778;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2020558-0;
	phases CN;
	from 391-1326361;
	to 391-1326364;
	length 569.100804;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2020562-0;
	phases AN;
	from 391-1326363;
	to 395-1679745;
	length 608.219759;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2020564-0;
	phases BN;
	from 391-1326362;
	to 395-1679745;
	length 595.218900;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2020566-0;
	phases CN;
	from 391-1326364;
	to 395-1679745;
	length 579.278854;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2020568-0;
	phases AN;
	from 391-1326369;
	to 391-1323827;
	length 196.572125;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 394-2020570-0;
	phases BN;
	from 391-1326370;
	to 391-1323826;
	length 202.280591;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 394-2020573-0;
	phases CN;
	from 391-1326368;
	to 391-1323844;
	length 214.681854;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 394-2059482-0;
	phases AN;
	from SCZ_395-1677261;
	to 395-1677261;
	length 63.414198;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-2059483-0;
	phases AN;
	from 391-1323842;
	to 395-1677261;
	length 17.875871;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-2059484-0;
	phases CN;
	from SCZ_395-1677263;
	to 395-1677263;
	length 52.450429;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-2059485-0;
	phases CN;
	from 391-1323840;
	to 395-1677263;
	length 26.426528;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-2059486-0;
	phases BN;
	from SCZ_395-1677262;
	to 395-1677262;
	length 59.355218;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-2059487-0;
	phases BN;
	from 391-1323841;
	to 395-1677262;
	length 26.553813;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-2059488-0;
	phases AN;
	from 391-1323842;
	to 391-1323843;
	length 84.426856;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-2059490-0;
	phases CN;
	from 391-1323840;
	to 391-1323877;
	length 85.023831;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-2059492-0;
	phases BN;
	from 391-1323841;
	to 391-1323876;
	length 88.792746;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-2059500-0;
	phases AN;
	from 391-1323838;
	to 395-1686124;
	length 122.221411;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-2059502-0;
	phases CN;
	from 391-1323837;
	to 395-1686124;
	length 136.592773;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-2059504-0;
	phases BN;
	from 391-1323839;
	to 395-1686124;
	length 122.148124;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-2164826-0;
	phases AN;
	from 391-676740;
	to 391-1434872;
	length 436.855390;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-2164827-0;
	phases BN;
	from 391-676742;
	to 391-1434873;
	length 443.248632;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-2164828-0;
	phases CN;
	from 391-676741;
	to 391-1434874;
	length 450.189524;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-2383467;
	phases AN;
	from 402-1369238;
	to 500-2813320;
	length 10.000000;
	configuration underground_line_config_AN_86_86_TVW131;
}

object underground_line {
	name 394-2383469;
	phases BN;
	from 402-1369238;
	to 500-2813322;
	length 10.000000;
	configuration underground_line_config_BN_86_86_TVW131;
}

object underground_line {
	name 394-2383471;
	phases CN;
	from 402-1369238;
	to 500-2813324;
	length 10.000000;
	configuration underground_line_config_CN_86_86_TVW131;
}

object underground_line {
	name 394-2398784-0;
	phases AN;
	from 391-525379;
	to 391-1643876;
	length 58.259217;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-2398786-0;
	phases CN;
	from 391-526293;
	to 391-1643878;
	length 71.934112;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-2398788-0;
	phases BN;
	from 391-526292;
	to 391-1643877;
	length 69.183773;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-2438152-0;
	phases AN;
	from 391-1384584;
	to 391-1367009;
	length 56.289486;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-2438154-0;
	phases CN;
	from 391-1384582;
	to 391-1367011;
	length 55.264459;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-2438156-0;
	phases BN;
	from 391-1384583;
	to 391-1367010;
	length 67.203839;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-2438158-0;
	phases AN;
	from 391-1384584;
	to 391-1367007;
	length 157.803520;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-2438160-0;
	phases CN;
	from 391-1384582;
	to 391-1367005;
	length 144.597233;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-2438162-0;
	phases BN;
	from 391-1384583;
	to 391-1367006;
	length 135.873095;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-809383-0;
	phases AN;
	from 391-261635;
	to 391-261650;
	length 49.893882;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-809385-0;
	phases CN;
	from 391-261637;
	to 391-261651;
	length 48.630038;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-809643-0;
	phases BN;
	from 391-261636;
	to 391-261652;
	length 60.821143;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-809692-0;
	phases AN;
	from 391-261630;
	to 391-261635;
	length 98.170838;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-809694-0;
	phases BN;
	from 391-261629;
	to 391-261636;
	length 79.609502;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-809696-0;
	phases CN;
	from 391-261631;
	to 391-261637;
	length 66.431617;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-809699-0;
	phases AN;
	from 391-264885;
	to 391-261630;
	length 761.730486;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-809701-0;
	phases BN;
	from 391-264886;
	to 391-261629;
	length 763.764151;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-809703-0;
	phases CN;
	from 391-264884;
	to 391-261631;
	length 753.782314;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-809707-0;
	phases AN;
	from 391-525374;
	to 391-264885;
	length 567.768573;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-809708-0;
	phases BN;
	from 391-525375;
	to 391-264886;
	length 566.651721;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-809709-0;
	phases CN;
	from 391-525373;
	to 391-264884;
	length 570.997935;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-809713-0;
	phases AN;
	from 391-525378;
	to 391-525374;
	length 275.666540;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-809714-0;
	phases BN;
	from 391-525376;
	to 391-525375;
	length 268.270167;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-809715-0;
	phases CN;
	from 391-525377;
	to 391-525373;
	length 283.984334;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-836051-0;
	phases AN;
	from 391-525379;
	to 391-525378;
	length 493.823096;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-836053-0;
	phases CN;
	from 391-526293;
	to 391-525377;
	length 485.216164;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-836055-0;
	phases BN;
	from 391-526292;
	to 391-525376;
	length 486.698061;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-836056-0;
	phases AN;
	from 391-525379;
	to 391-526294;
	length 448.414590;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-836058-0;
	phases CN;
	from 391-526293;
	to 391-526296;
	length 433.534064;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-836060-0;
	phases BN;
	from 391-526292;
	to 391-526295;
	length 442.717503;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-836062-0;
	phases AN;
	from 391-526294;
	to 391-526298;
	length 247.363149;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-836064-0;
	phases CN;
	from 391-526296;
	to 391-526299;
	length 251.015323;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-836066-0;
	phases BN;
	from 391-526295;
	to 391-526297;
	length 233.449355;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-836068-0;
	phases AN;
	from 391-526298;
	to 391-526300;
	length 149.164179;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-836070-0;
	phases CN;
	from 391-526299;
	to 391-526301;
	length 148.379784;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-836072-0;
	phases BN;
	from 391-526297;
	to 391-526302;
	length 145.893636;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-836074-0;
	phases AN;
	from 391-526294;
	to 391-544231;
	length 127.695746;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 394-836075-0;
	phases BN;
	from 391-526295;
	to 391-544228;
	length 138.569214;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 394-836076-0;
	phases CN;
	from 391-526296;
	to 391-544230;
	length 135.031841;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 394-861174-0;
	phases AN;
	from 391-525379;
	to 391-677661;
	length 303.571477;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-861175-0;
	phases BN;
	from 391-526292;
	to 391-677662;
	length 301.886386;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-861176-0;
	phases CN;
	from 391-526293;
	to 391-677663;
	length 288.252189;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-861196-0;
	phases AN;
	from 391-562806;
	to 391-562808;
	length 52.386276;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-861197-0;
	phases BN;
	from 391-562805;
	to 391-562810;
	length 57.228576;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 394-861198-0;
	phases CN;
	from 391-562804;
	to 391-562809;
	length 51.506557;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-861208-0;
	phases AN;
	from 391-562806;
	to 391-562813;
	length 53.617383;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 394-861210-0;
	phases CN;
	from 391-562804;
	to 391-562812;
	length 67.707902;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 394-861212-0;
	phases BN;
	from 391-562805;
	to 391-562814;
	length 58.436801;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 411-1691235-0;
	phases CN;
	from 395-907968;
	to 391-1323830;
	length 1120.957595;
	configuration underground_line_config_CN_64_64_TVW131;
}

object underground_line {
	name 411-1691238-0;
	phases BN;
	from 395-907966;
	to 391-1323829;
	length 1135.140360;
	configuration underground_line_config_BN_64_64_TVW131;
}

object underground_line {
	name 411-1691243-0;
	phases AN;
	from 395-907964;
	to 391-1323828;
	length 1163.505255;
	configuration underground_line_config_AN_64_64_TVW131;
}

object underground_line {
	name 411-1691259-0;
	phases AN;
	from 395-1677182;
	to 391-525379;
	length 43.194508;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 411-1691260-0;
	phases BN;
	from 395-1677184;
	to 391-526292;
	length 48.500175;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 411-1691261-0;
	phases CN;
	from 395-1677186;
	to 391-526293;
	length 50.965916;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name 411-1691264-0;
	phases AN;
	from 395-1677165;
	to 391-952897;
	length 47.734095;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 411-1691265-0;
	phases BN;
	from 395-1677167;
	to 391-952896;
	length 35.790964;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 411-1691266-0;
	phases CN;
	from 395-1677169;
	to 391-952895;
	length 38.325725;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 411-1691267-0;
	phases AN;
	from 395-1677170;
	to 391-952899;
	length 543.454269;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 411-1691268-0;
	phases BN;
	from 395-1677172;
	to 391-953204;
	length 553.538418;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 411-1691269-0;
	phases CN;
	from 395-1677174;
	to 391-952898;
	length 560.589532;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 411-1691313-0;
	phases AN;
	from 395-1677188;
	to 391-1323838;
	length 250.582293;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 411-1691314-0;
	phases BN;
	from 395-1677189;
	to 391-1323839;
	length 257.095874;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 411-1691315-0;
	phases CN;
	from 395-1677190;
	to 391-1323837;
	length 251.854989;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 411-1691858-0;
	phases CN;
	from 395-1677753;
	to 395-1677743;
	length 389.422360;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 411-1691862-0;
	phases BN;
	from 395-1677755;
	to 395-1677743;
	length 382.158554;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 411-1691865-0;
	phases AN;
	from 395-1677756;
	to 395-1677743;
	length 380.562793;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 411-1730640-0;
	phases AN;
	from 395-1715900;
	to 391-1323842;
	length 57.642918;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 411-1730641-0;
	phases BN;
	from 395-1715902;
	to 391-1323841;
	length 49.807957;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 411-1730642-0;
	phases CN;
	from 395-1715904;
	to 391-1323840;
	length 56.402443;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 411-1730643-0;
	phases AN;
	from 395-1715906;
	to 391-1323884;
	length 95.798466;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 411-1730644-0;
	phases BN;
	from 395-1715908;
	to 391-1323886;
	length 96.022206;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 411-1730645-0;
	phases CN;
	from 395-1715910;
	to 391-1323885;
	length 102.803165;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 411-1730646-0;
	phases AN;
	from 395-1715912;
	to 391-1323879;
	length 122.927094;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 411-1730647-0;
	phases BN;
	from 395-1715914;
	to 391-1323882;
	length 138.206516;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 411-1730648-0;
	phases CN;
	from 395-1715916;
	to 391-1323881;
	length 148.124606;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 411-1739219-0;
	phases AN;
	from 395-1724476;
	to 395-1724480;
	length 363.990653;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 411-1739220-0;
	phases BN;
	from 395-1724477;
	to 395-1724480;
	length 360.734554;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 411-1739221-0;
	phases CN;
	from 395-1724478;
	to 395-1724480;
	length 363.153864;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 411-1760726-0;
	phases CN;
	from 395-1724496;
	to 391-1384582;
	length 62.512433;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 411-1760728-0;
	phases BN;
	from 395-1724495;
	to 391-1384583;
	length 63.551766;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 411-1760732-0;
	phases AN;
	from 395-1724494;
	to 391-1384584;
	length 61.804622;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 411-1838416-0;
	phases AN;
	from 395-1823676;
	to 391-1173780;
	length 451.214658;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 411-1838417-0;
	phases BN;
	from 395-1823678;
	to 391-1173782;
	length 466.027645;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 411-1838418-0;
	phases CN;
	from 395-1823680;
	to 391-1173781;
	length 469.080689;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 411-2033360-0;
	phases AN;
	from 500-2813320;
	to 391-1326369;
	length 292.305036;
	configuration underground_line_config_AN_105_105_TVW131;
}

object underground_line {
	name 411-2033361-0;
	phases BN;
	from 500-2813322;
	to 391-1326370;
	length 299.405183;
	configuration underground_line_config_BN_105_105_TVW131;
}

object underground_line {
	name 411-2033362-0;
	phases CN;
	from 500-2813324;
	to 391-1326368;
	length 323.693495;
	configuration underground_line_config_CN_105_105_TVW131;
}

object underground_line {
	name 411-2120404-0;
	phases AN;
	from 395-2103740;
	to 391-1323822;
	length 176.507957;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name 411-2120407-0;
	phases BN;
	from 395-2103742;
	to 391-1323821;
	length 173.298286;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name 411-2120411-0;
	phases CN;
	from 395-2103745;
	to 391-1323820;
	length 167.008775;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name 411-2120412-0;
	phases AN;
	from 395-2103746;
	to 391-1600654;
	length 61.940350;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name 411-2120413-0;
	phases BN;
	from 395-2103748;
	to 391-1600652;
	length 64.081850;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name 411-2120414-0;
	phases CN;
	from 395-2103750;
	to 391-1600651;
	length 60.758582;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name 411-880155-0;
	phases AN;
	from 395-901257;
	to 391-562806;
	length 1115.291977;
	configuration underground_line_config_AN_4_4_TVW131;
}

object underground_line {
	name 411-880156-0;
	phases BN;
	from 395-901259;
	to 391-562805;
	length 1106.682947;
	configuration underground_line_config_BN_4_4_TVW131;
}

object underground_line {
	name 411-880157-0;
	phases CN;
	from 395-901261;
	to 391-562804;
	length 1112.609874;
	configuration underground_line_config_CN_4_4_TVW131;
}

object underground_line {
	name A-395-1011425;
	phases AN;
	from MID-395-1011427;
	to 395-1011425;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name A-395-1677165;
	phases AN;
	from MID-395-1677167;
	to 395-1677165;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name A-395-1677170;
	phases AN;
	from MID-395-1677172;
	to 395-1677170;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name A-395-1677182;
	phases AN;
	from MID-395-1677184;
	to 395-1677182;
	length 10.000000;
	configuration underground_line_config_AN_64_64_TVW131;
}

object underground_line {
	name A-395-1677188;
	phases AN;
	from MID-395-1677189;
	to 395-1677188;
	length 10.000000;
	configuration underground_line_config_AN_64_64_TVW131;
}

object underground_line {
	name A-395-1677756;
	phases AN;
	from MID-395-1677755;
	to 395-1677756;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name A-395-1715900;
	phases AN;
	from MID-395-1715902;
	to 395-1715900;
	length 10.000000;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name A-395-1715906;
	phases AN;
	from MID-395-1715908;
	to 395-1715906;
	length 10.000000;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name A-395-1715912;
	phases AN;
	from MID-395-1715914;
	to 395-1715912;
	length 10.000000;
	configuration underground_line_config_AN_34_34_TVW131;
}

object underground_line {
	name A-395-1724476;
	phases AN;
	from MID-395-1724477;
	to 395-1724476;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name A-395-1724494;
	phases AN;
	from MID-395-1724495;
	to 395-1724494;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name A-395-1823676;
	phases AN;
	from MID-395-1823678;
	to 395-1823676;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name A-395-2103740;
	phases AN;
	from MID-395-2103742;
	to 395-2103740;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name A-395-2103746;
	phases AN;
	from MID-395-2103748;
	to 395-2103746;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name A-395-901257;
	phases AN;
	from MID-395-901259;
	to 395-901257;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name A-395-907964;
	phases AN;
	from MID-395-907966;
	to 395-907964;
	length 10.000000;
	configuration underground_line_config_AN_10_10_TVW131;
}

object underground_line {
	name B-395-1011427;
	phases BN;
	from MID-395-1011427;
	to 395-1011427;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name B-395-1677167;
	phases BN;
	from MID-395-1677167;
	to 395-1677167;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name B-395-1677172;
	phases BN;
	from MID-395-1677172;
	to 395-1677172;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name B-395-1677184;
	phases BN;
	from MID-395-1677184;
	to 395-1677184;
	length 10.000000;
	configuration underground_line_config_BN_64_64_TVW131;
}

object underground_line {
	name B-395-1677189;
	phases BN;
	from MID-395-1677189;
	to 395-1677189;
	length 10.000000;
	configuration underground_line_config_BN_64_64_TVW131;
}

object underground_line {
	name B-395-1677755;
	phases BN;
	from MID-395-1677755;
	to 395-1677755;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name B-395-1715902;
	phases BN;
	from MID-395-1715902;
	to 395-1715902;
	length 10.000000;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name B-395-1715908;
	phases BN;
	from MID-395-1715908;
	to 395-1715908;
	length 10.000000;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name B-395-1715914;
	phases BN;
	from MID-395-1715914;
	to 395-1715914;
	length 10.000000;
	configuration underground_line_config_BN_34_34_TVW131;
}

object underground_line {
	name B-395-1724477;
	phases BN;
	from MID-395-1724477;
	to 395-1724477;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name B-395-1724495;
	phases BN;
	from MID-395-1724495;
	to 395-1724495;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name B-395-1823678;
	phases BN;
	from MID-395-1823678;
	to 395-1823678;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name B-395-2103742;
	phases BN;
	from MID-395-2103742;
	to 395-2103742;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name B-395-2103748;
	phases BN;
	from MID-395-2103748;
	to 395-2103748;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name B-395-901259;
	phases BN;
	from MID-395-901259;
	to 395-901259;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name B-395-907966;
	phases BN;
	from MID-395-907966;
	to 395-907966;
	length 10.000000;
	configuration underground_line_config_BN_10_10_TVW131;
}

object underground_line {
	name C-395-1011429;
	phases CN;
	from MID-395-1011427;
	to 395-1011429;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name C-395-1677169;
	phases CN;
	from MID-395-1677167;
	to 395-1677169;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name C-395-1677174;
	phases CN;
	from MID-395-1677172;
	to 395-1677174;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name C-395-1677186;
	phases CN;
	from MID-395-1677184;
	to 395-1677186;
	length 10.000000;
	configuration underground_line_config_CN_64_64_TVW131;
}

object underground_line {
	name C-395-1677190;
	phases CN;
	from MID-395-1677189;
	to 395-1677190;
	length 10.000000;
	configuration underground_line_config_CN_64_64_TVW131;
}

object underground_line {
	name C-395-1677753;
	phases CN;
	from MID-395-1677755;
	to 395-1677753;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name C-395-1715904;
	phases CN;
	from MID-395-1715902;
	to 395-1715904;
	length 10.000000;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name C-395-1715910;
	phases CN;
	from MID-395-1715908;
	to 395-1715910;
	length 10.000000;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name C-395-1715916;
	phases CN;
	from MID-395-1715914;
	to 395-1715916;
	length 10.000000;
	configuration underground_line_config_CN_34_34_TVW131;
}

object underground_line {
	name C-395-1724478;
	phases CN;
	from MID-395-1724477;
	to 395-1724478;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name C-395-1724496;
	phases CN;
	from MID-395-1724495;
	to 395-1724496;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name C-395-1823680;
	phases CN;
	from MID-395-1823678;
	to 395-1823680;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name C-395-2103745;
	phases CN;
	from MID-395-2103742;
	to 395-2103745;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name C-395-2103750;
	phases CN;
	from MID-395-2103748;
	to 395-2103750;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name C-395-901261;
	phases CN;
	from MID-395-901259;
	to 395-901261;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name C-395-907968;
	phases CN;
	from MID-395-907966;
	to 395-907968;
	length 10.000000;
	configuration underground_line_config_CN_10_10_TVW131;
}

object underground_line {
	name CB_CASP24-WChillers;
	phases ABCN;
	from CB_CASP24;
	to WChillers;
	length 600ft;
	configuration config_UG250CU;
}

object underground_line {
	name CB_EA1-GWSP-A;
	phases ABCN;
	from CB_EA1;
	to GWSP-A;
	length 830 ft;
	configuration config_UG250CU;
}

object underground_line {
	name CB_EA7-EA7_JB-A;
	phases ABCN;
	from CB_EA7;
	to EA7_JB-A;
	length 924 ft;
	configuration config_UG250CU;
}

object underground_line {
	name EA7_JB-A-EA7_SP-A;
	phases ABCN;
	from EA7_JB-A;
	to EA7_SP-A;
	length 667 ft;
	configuration config_UG250CU;
}

object underground_line {
	name EA7_SP-A-JohnsonHall;
	phases ABCN;
	from EA7_SP-A;
	to JohnsonHall;
	length 245 ft;
	configuration config_UG250CU;
}

object underground_line {
	name CB_EB11-GWSP-B;
	phases ABCN;
	from CB_EB11;
	to GWSP-B;
	length 654 ft;
	configuration config_UG350CU;
}

object underground_line {
	name CB_EB13-EB13_Vault5;
	phases ABCN;
	from CB_EB13;
	to EB13_Vault5;
	length 2510ft;
	configuration config_UG250CU;
}

object underground_line {
	name EB13_Vault5-EB13_Vault3;
	phases ABCN;
	from EB13_Vault5;
	to EB13_Vault3;
	length 370 ft;
	configuration config_UG250CU;
}

object underground_line {
	name EB13_Vault3-EB13_JB-B;
	phases ABCN;
	from EB13_Vault5;
	to EB13_JB-B;
	length 820 ft;
	configuration config_UG250CU;
}

object underground_line {
	name EB13_JB-B-EB13_JB-A;
	phases ABCN;
	from EB13_JB-B;
	to EB13_JB-A;
	length 2070 ft;
	configuration config_UG250CU;
}

object underground_line {
	name EB13_JB-A-CB_CASP13;
	phases ABCN;
	from EB13_JB-A;
	to CB_CASP13;
	length 68 ft;
	configuration config_UG250CU;
}

object capacitor {
	name Cap_393-72996;
	parent 393-72996;
	phases ABCN;
	phases_connected ABCN;
	control MANUAL;
	voltage_set_high 8368.50;
	voltage_set_low 7571.50;
	capacitor_A 0.300000 MVAr;
	capacitor_B 0.300000 MVAr;
	capacitor_C 0.300000 MVAr;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
	control_level INDIVIDUAL;
	nominal_voltage 7970.00;
}

object capacitor {
	name Cap_393-73970;
	parent 393-73970;
	phases ABCN;
	phases_connected ABCN;
	control MANUAL;
	voltage_set_high 8368.50;
	voltage_set_low 7571.50;
	capacitor_A 0.100000 MVAr;
	capacitor_B 0.100000 MVAr;
	capacitor_C 0.100000 MVAr;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
	control_level INDIVIDUAL;
	nominal_voltage 7970.00;
}

object capacitor {
	name Cap_393-70114;
	parent 393-70114;
	phases ABCN;
	phases_connected ABCN;
	control MANUAL;
	voltage_set_high 8368.50;
	voltage_set_low 7571.50;
	capacitor_A 0.100000 MVAr;
	capacitor_B 0.100000 MVAr;
	capacitor_C 0.100000 MVAr;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
	control_level INDIVIDUAL;
	nominal_voltage 7970.00;
}

object capacitor {
	name Cap_393-26254;
	parent 393-26254;
	phases ABCN;
	phases_connected ABCN;
	control MANUAL;
	voltage_set_high 8368.50;
	voltage_set_low 7571.50;
	capacitor_A 0.300000 MVAr;
	capacitor_B 0.300000 MVAr;
	capacitor_C 0.300000 MVAr;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
	control_level INDIVIDUAL;
	nominal_voltage 7970.00;
}

object sectionalizer {
	name Sectionalizer_395-1373628;
	phases AN;
	from 391-758995;
	to SCZ_395-1373628;
	phase_A_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1373630;
	phases BN;
	from 391-759604;
	to SCZ_395-1373630;
	phase_B_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1373632;
	phases CN;
	from 391-758994;
	to SCZ_395-1373632;
	phase_C_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-2147887;
	phases AN;
	from 391-758995;
	to SCZ_395-2147887;
	phase_A_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-2147889;
	phases BN;
	from 391-759604;
	to SCZ_395-2147889;
	phase_B_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-2147891;
	phases CN;
	from 391-758994;
	to SCZ_395-2147891;
	phase_C_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-919894;
	phases AN;
	from 391-686655;
	to SCZ_395-919894;
	phase_A_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-919895;
	phases BN;
	from 391-686657;
	to SCZ_395-919895;
	phase_B_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-919896;
	phases CN;
	from 391-686656;
	to SCZ_395-919896;
	phase_C_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1309629;
	phases AN;
	from 391-191354;
	to SCZ_395-1309629;
	phase_A_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1325949;
	phases BN;
	from 391-990650;
	to SCZ_395-1325949;
	phase_B_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1356045;
	phases AN;
	from 391-783614;
	to SCZ_395-1356045;
	phase_A_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1298762;
	phases AN;
	from 391-817527;
	to SCZ_395-1298762;
	phase_A_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1299708;
	phases CN;
	from 391-817529;
	to SCZ_395-1299708;
	phase_C_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1298763;
	phases BN;
	from 391-817528;
	to SCZ_395-1298763;
	phase_B_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1529841;
	phases BN;
	from 391-191266;
	to SCZ_395-1529841;
	phase_B_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-716649;
	phases BN;
	from 391-191465;
	to SCZ_395-716649;
	phase_B_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-281100;
	phases AN;
	from 391-191358;
	to SCZ_395-281100;
	phase_A_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-281102;
	phases BN;
	from 391-191359;
	to SCZ_395-281102;
	phase_B_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-281104;
	phases CN;
	from 391-191357;
	to SCZ_395-281104;
	phase_C_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-369378;
	phases AN;
	from 391-191255;
	to SCZ_395-369378;
	phase_A_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-369379;
	phases BN;
	from 391-191257;
	to SCZ_395-369379;
	phase_B_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-369380;
	phases CN;
	from 391-191256;
	to SCZ_395-369380;
	phase_C_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-717247;
	phases CN;
	from 391-191639;
	to SCZ_395-717247;
	phase_C_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_403-665137;
	phases CN;
	from 403-665140;
	to SCZ_403-665137;
	phase_C_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-758929;
	phases AN;
	from 391-560863;
	to SCZ_395-758929;
	phase_A_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-758931;
	phases BN;
	from 391-560861;
	to SCZ_395-758931;
	phase_B_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-758933;
	phases CN;
	from 391-560862;
	to SCZ_395-758933;
	phase_C_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-758983;
	phases AN;
	from 391-560886;
	to SCZ_395-758983;
	phase_A_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-758987;
	phases CN;
	from 391-560887;
	to SCZ_395-758987;
	phase_C_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-758985;
	phases BN;
	from 391-560885;
	to SCZ_395-758985;
	phase_B_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-2135221;
	phases AN;
	from 395-2135220;
	to SCZ_395-2135221;
	phase_A_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-2135223;
	phases BN;
	from 395-2135222;
	to SCZ_395-2135223;
	phase_B_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-2135225;
	phases CN;
	from 395-2135224;
	to SCZ_395-2135225;
	phase_C_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-759014;
	phases AN;
	from 395-759013;
	to SCZ_395-759014;
	phase_A_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-759016;
	phases BN;
	from 395-759015;
	to SCZ_395-759016;
	phase_B_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-759018;
	phases CN;
	from 395-759017;
	to SCZ_395-759018;
	phase_C_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-911516;
	phases AN;
	from 391-261630;
	to SCZ_395-911516;
	phase_A_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-911517;
	phases BN;
	from 391-261629;
	to SCZ_395-911517;
	phase_B_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-911518;
	phases CN;
	from 391-261631;
	to SCZ_395-911518;
	phase_C_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-975875;
	phases AN;
	from 391-264885;
	to SCZ_395-975875;
	phase_A_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-975873;
	phases BN;
	from 391-264886;
	to SCZ_395-975873;
	phase_B_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-975870;
	phases CN;
	from 391-264884;
	to SCZ_395-975870;
	phase_C_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1266119;
	phases AN;
	from 391-952892;
	to SCZ_395-1266119;
	phase_A_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1266121;
	phases BN;
	from 391-952894;
	to SCZ_395-1266121;
	phase_B_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1266123;
	phases CN;
	from 391-952893;
	to SCZ_395-1266123;
	phase_C_state CLOSED;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1677261;
	phases AN;
	from 391-1323838;
	to SCZ_395-1677261;
	phase_A_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1677263;
	phases CN;
	from 391-1323837;
	to SCZ_395-1677263;
	phase_C_state OPEN;
	operating_mode BANKED;
}

object sectionalizer {
	name Sectionalizer_395-1677262;
	phases BN;
	from 391-1323839;
	to SCZ_395-1677262;
	phase_B_state OPEN;
	operating_mode BANKED;
}

object load {
	name Large_customer_389-1197724-0;
	parent 406-325817;
	phases AN;
	base_power_A 71916.666667;
	power_pf_A 1.000000;
	current_pf_A 1.000000;
	impedance_pf_A 1.000000;
	power_fraction_A 0.50;
	current_fraction_A 0.10;
	impedance_fraction_A 0.40;
	nominal_voltage 7970.00;
}

object load {
	name Large_customer_389-1474387-0;
	parent 406-1032405;
	phases ABCN;
	base_power_A 1603563.764530;
	power_pf_A 0.897134;
	current_pf_A 0.897134;
	impedance_pf_A 0.897134;
	power_fraction_A 0.50;
	current_fraction_A 0.10;
	impedance_fraction_A 0.40;
	base_power_B 1603563.764530;
	power_pf_B 0.897134;
	current_pf_B 0.897134;
	impedance_pf_B 0.897134;
	power_fraction_B 0.50;
	current_fraction_B 0.10;
	impedance_fraction_B 0.40;
	base_power_C 1603563.764530;
	power_pf_C 0.897134;
	current_pf_C 0.897134;
	impedance_pf_C 0.897134;
	power_fraction_C 0.50;
	current_fraction_C 0.10;
	impedance_fraction_C 0.40;
	nominal_voltage 7970.00;
}

object load {
	name ECSSA_Load;
	parent ECSSA;
	phases ABCN;
	constant_power_A 1331.7 kVA;
	constant_power_B 1331.7 kVA;
	constant_power_C 1331.7 kVA;
	nominal_voltage 2401.78;
}

object load {
	name GWSP-A_Load;
	parent GWSP-A;
	phases ABCN;
	constant_power_A 87 kVA;
	constant_power_B 87 kVA;
	constant_power_C 87 kVA;
	nominal_voltage 2401.78;
}

object load {
	name ECSSB_Load;
	parent ECSSB;
	phases ABCN;
	constant_power_A 1526 kVA;
	constant_power_B 1526 kVA;
	constant_power_C 1526 kVA;
	nominal_voltage 2401.78;
}

object load {
	name GWSP-B_Load;
	parent GWSP-B;
	phases ABCN;
	constant_power_A 81.7 kVA;
	constant_power_B 81.7 kVA;
	constant_power_C 81.7 kVA;
	nominal_voltage 2401.78;
}

object load {
	name TUR115_buildings;
	parent CASPA;
	phases ABCN;
	constant_power_A 1779 kVA;
	constant_power_B 1779 kVA;
	constant_power_C 1779 kVA;
	nominal_voltage 2401.78;
}

object load {
	name SPU125_buildings;
	parent CASPB;
	phases ABCN;
	constant_power_A 1094.3 kVA;
	constant_power_B 1094.3 kVA;
	constant_power_C 1094.3 kVA;
	nominal_voltage 2401.78;
}

object load {
	name ch1;
	parent WChillers;
	phases ABCN;
	constant_power_A 375.1 kVA;
	constant_power_B 375.1 kVA;
	constant_power_C 375.1 kVA;
	nominal_voltage 2401.78;
}

object load {
	name ch2;
	parent WChillers;
	phases ABCN;
	constant_power_A 375.1 kVA;
	constant_power_B 375.1 kVA;
	constant_power_C 375.1 kVA;
	nominal_voltage 2401.78;
}

object load {
	name ch3;
	parent WChillers;
	phases ABCN;
	constant_power_A 375.1 kVA;
	constant_power_B 375.1 kVA;
	constant_power_C 375.1 kVA;
	nominal_voltage 2401.78;
}

object load {
	name EA7_JBA_buildings;
	parent EA7_JB-A;
	phases ABCN;
	constant_power_A 109 kVA;
	constant_power_B 109 kVA;
	constant_power_C 109 kVA;
	nominal_voltage 2401.78;
}

object load {
	name EA7_SPA_buildings;
	parent EA7_SP-A;
	phases ABCN;
	constant_power_A 20 kVA;
	constant_power_B 20 kVA;
	constant_power_C 20 kVA;
	nominal_voltage 2401.78;
}

object load {
	name ch4;
	parent JohnsonHall;
	phases ABCN;
	constant_power_A 99.3 kVA;
	constant_power_B 99.3 kVA;
	constant_power_C 99.3 kVA;
	nominal_voltage 2401.78;
}

object load {
	name ch5;
	parent JohnsonHall;
	phases ABCN;
	constant_power_A 99.3 kVA;
	constant_power_B 99.3 kVA;
	constant_power_C 99.3 kVA;
	nominal_voltage 2401.78;
}

object load {
	name ch8;
	parent JohnsonHall;
	phases ABCN;
	constant_power_A 99.3 kVA;
	constant_power_B 99.3 kVA;
	constant_power_C 99.3 kVA;
	nominal_voltage 2401.78;
}

object load {
	name ch9;
	parent JohnsonHall;
	phases ABCN;
	constant_power_A 99.3 kVA;
	constant_power_B 99.3 kVA;
	constant_power_C 99.3 kVA;
	nominal_voltage 2401.78;
}

object load {
	name JohnsonHall_buildings;
	parent JohnsonHall;
	phases ABCN;
	constant_power_A 99.3 kVA;
	constant_power_B 99.3 kVA;
	constant_power_C 99.3 kVA;
	nominal_voltage 2401.78;
}

object load {
	name Vault5_buildings;
	parent EB13_Vault5;
	phases ABCN;
	constant_power_A 171 kVA;
	constant_power_B 171 kVA;
	constant_power_C 171 kVA;
	nominal_voltage 2401.78;
}

object load {
	name Vault3_buildings;
	parent EB13_Vault3;
	phases ABCN;
	constant_power_A 4.8 kVA;
	constant_power_B 4.8 kVA;
	constant_power_C 4.8 kVA;
	nominal_voltage 2401.78;
}

object load {
	name EB13_JBB_buildings;
	parent EB13_JB-B;
	phases ABCN;
	constant_power_A 1.9 kVA;
	constant_power_B 1.9 kVA;
	constant_power_C 1.9 kVA;
	nominal_voltage 2401.78;
}

object load {
	name EB13_JBA_buildings;
	parent EB13_JB-A;
	phases ABCN;
	constant_power_A 5.8 kVA;
	constant_power_B 5.8 kVA;
	constant_power_C 5.8 kVA;
	nominal_voltage 2401.78;
}

object load {
	name TUR117_buildings;
	parent ResearchPark;
	phases ABCN;
	constant_power_A 81.7 kVA;
	constant_power_B 81.7 kVA;
	constant_power_C 81.7 kVA;
	nominal_voltage 7970.00;
}

object load {
	name TVW131_buildings;
	parent TV131_EChillers;
	phases ABCN;
	constant_power_A 81.7 kVA;
	constant_power_B 81.7 kVA;
	constant_power_C 81.7 kVA;
	nominal_voltage 7970.00;
}

object load {
	name TUR111_buildings;
	parent 406-1032405;
	phases ABCN;
	constant_power_A 81.7 kVA;
	constant_power_B 81.7 kVA;
	constant_power_C 81.7 kVA;
	nominal_voltage 7970.00;
}

object load {
	name gt1;
	parent CASPA;
	phases ABCN;
	nominal_voltage 2401.78;
	constant_power_A -833333.3333333334;
	constant_power_B -833333.3333333334;
	constant_power_C -833333.3333333334;
}

object load {
	name gt2;
	parent GWSP-B;
	phases ABCN;
	nominal_voltage 2401.78;
	constant_power_A -719166.6666666666;
	constant_power_B -719166.6666666666;
	constant_power_C -719166.6666666666;
}

object load {
	name gt3;
	parent GWSP-B;
	phases ABCN;
	nominal_voltage 2401.78;
	constant_power_A -458333.3333333333;
	constant_power_B -458333.3333333333;
	constant_power_C -458333.3333333333;
}

object load {
	name gt4;
	parent GWSP-A;
	phases ABCN;
	nominal_voltage 2401.78;
	constant_power_A -458333.3333333333;
	constant_power_B -458333.3333333333;
	constant_power_C -458333.3333333333;
}

object player {
	name player ECSSA_Load_A;
	parent ECSSA_Load;
	property base_power_A;
	file player_files/ECSSA_Load_A.player;
}

object player {
	name player ECSSA_Load_B;
	parent ECSSA_Load;
	property base_power_B;
	file player_files/ECSSA_Load_B.player;
}

object player {
	name player ECSSA_Load_C;
	parent ECSSA_Load;
	property base_power_C;
	file player_files/ECSSA_Load_C.player;
}

object player {
	name player GWSP-A_Load_A;
	parent GWSP-A_Load;
	property base_power_A;
	file player_files/GWSP-A_Load_A.player;
}

object player {
	name player GWSP-A_Load_B;
	parent GWSP-A_Load;
	property base_power_B;
	file player_files/GWSP-A_Load_B.player;
}

object player {
	name player GWSP-A_Load_C;
	parent GWSP-A_Load;
	property base_power_C;
	file player_files/GWSP-A_Load_C.player;
}

object player {
	name player ECSSB_Load_A;
	parent ECSSB_Load;
	property base_power_A;
	file player_files/ECSSB_Load_A.player;
}

object player {
	name player ECSSB_Load_B;
	parent ECSSB_Load;
	property base_power_B;
	file player_files/ECSSB_Load_B.player;
}

object player {
	name player ECSSB_Load_C;
	parent ECSSB_Load;
	property base_power_C;
	file player_files/ECSSB_Load_C.player;
}

object player {
	name player GWSP-B_Load_A;
	parent GWSP-B_Load;
	property base_power_A;
	file player_files/GWSP-B_Load_A.player;
}

object player {
	name player GWSP-B_Load_B;
	parent GWSP-B_Load;
	property base_power_B;
	file player_files/GWSP-B_Load_B.player;
}

object player {
	name player GWSP-B_Load_C;
	parent GWSP-B_Load;
	property base_power_C;
	file player_files/GWSP-B_Load_C.player;
}

object underground_line_conductor {
	name UG250CU;
	outer_diameter 0.8 in;
	conductor_gmr 0.2 in;
	conductor_diameter 0.52 in;
	conductor_resistance 0.24 ohm/mile;
	neutral_resistance 0.72 ohm/mile;
}

object underground_line_conductor {
	name UG350CU;
	outer_diameter 1 in;
	conductor_gmr 0.264 in;
	conductor_diameter 0.679 in;
	conductor_resistance 0.187 ohm/mile;
	neutral_resistance 0.561 ohm/mile;
}

object line_spacing {
	name line_spacing_UG250;
	distance_AB 0.8 in;
	distance_BC 0.8 in;
	distance_AC 0.8 in;
	distance_AN 0.8 in;
	distance_BN 0.8 in;
	distance_CN 0.8 in;
}

object line_spacing {
	name line_spacing_UG350;
	distance_AB 1 in;
	distance_BC 1 in;
	distance_AC 1 in;
	distance_AN 1 in;
	distance_BN 1 in;
	distance_CN 1 in;
}

object recorder {
	name OBJECT_2927;
	parent CASPA;
	property measured_power, measured_power_A, measured_power_B, measured_power_C;
	interval 600;
	file LoadFlowResult_CASPA.csv;
}

object recorder {
	name OBJECT_2928;
	parent CASPB;
	property measured_power, measured_power_A, measured_power_B, measured_power_C;
	file LoadFlowResult_CASPB.csv;
}

object recorder {
	name OBJECT_2929;
	parent ECSSA;
	property measured_power, measured_power_A, measured_power_B, measured_power_C;
	interval 600;
	file LoadFlowResult_ECSSA.csv;
}

object recorder {
	name OBJECT_2930;
	parent ECSSB;
	property measured_power, measured_power_A, measured_power_B, measured_power_C;
	interval 600;
	file LoadFlowResult_ECSSB.csv;
}

object recorder {
	name OBJECT_2931;
	parent TUR115;
	property measured_real_power;
	interval 600;
	file TotalPower_TUR115.csv;
}

object recorder {
	name OBJECT_2932;
	parent SPU125;
	property measured_real_power;
	interval 600;
	file TotalPower_SPU125.csv;
}

object recorder {
	name OBJECT_2933;
	parent TUR117;
	property measured_real_power;
	interval 600;
	file TotalPower_TUR117.csv;
}

object recorder {
	name OBJECT_2934;
	parent SPU122;
	property measured_real_power;
	interval 600;
	file TotalPower_SPU122.csv;
}

object recorder {
	name OBJECT_2935;
	parent SPU124;
	property measured_real_power;
	interval 600;
	file TotalPower_SPU124.csv;
}

object recorder {
	name Vault3_buildings_load;
	parent Vault3_buildings;
	property constant_power_A, constant_power_B, constant_power_C;
	interval 600;
	file TotalPower_Vault3_buildings.csv;
}

object currdump {
	name OBJECT_2936;
	filename output_current.csv;
}

object voltdump {
	name OBJECT_2937;
	filename output_voltage.csv;
}

